URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02_PRO22S_C-4.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO22S C/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 85
| Rated Power at 60Hz | kVA | 102
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6
hours
| Air Flow Requirement | m3/min | 18 at 50Hz | 21.1 | at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.027 at 20°C
| Rotor Winding Resistance | Ω | 2.9 at 20°C
| Exciter Stator Resistance | Ω | 14.3 at 20°C
| Exciter Rotor Resistance | Ω | 0.47 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0.77
| Excitation at full load | Adc | 2.3
| www.linzelectric.com | Technical data sheet PRO22S C/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22S C/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
ON REQUEST:
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA @50Hz
| Frequency | 50Hz - 1500rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 380/220 | 400/230 | 415/240 | 440/254 | 115/230
| 190/110 | 200/115 | 208/120 | 220/127
| Rated Power in Class H | kVA | 85 | 85 | 85 | 72 | 55
| (125°C/40°C) | kW | 68 | 68 | 68 | 57.6 | 44
| Rated Power in Class F | kVA | 79 | 79 | 79 | 67 | 51
| (105°C/40°C) | kW | 63.2 | 63.2 | 63.2 | 53.6 | 40.8
| Rated Power Standby | kVA | 92 | 92 | 90 | 77 | 60
| (150°C/40°C) | kW | 73.6 | 73.6 | 72 | 61.6 | 48
| Rated Power Standby | kVA | 96 | 96 | 90 | 79 | 62
| (163°C/27°C) | kW | 76.8 | 76.8 | 74.4 | 63.2 | 49.6
| EFFICIENCY IN | CL. H OF
| RATED | POWER | @50Hz
| - | 0.8
P.F.
| 4/4 | (100%) | 90.3%
| 3/4 | (75%) | 90.6%
| 2/4 | (50%) | 87.9%
| 1/4 | (25%) | 84.2%
| REACTANCES AND TIME CONSTANTS | @50Hz
| ρcc | 0.45
| Xd | -
| dir. axis synchronous | 332% | 300% | 279% | 210%
| X'd | -
| dir. axis transient | 21.1% | 19.0% | 17.7% | 13.3%
| X''d | -
| dir. axis subtransient | 10.5% | 9.5% | 8.8% | 6.7%
| Xq | -
| quad. axis reactance | 224% | 202% | 188% | 141%
| T'do | -
| O.C. field time constant | 258ms
| T'd | -
| Transient time constant | 21ms
| T''d | -
| Sub-transient time constant | 11ms
| www.linzelectric.com | Technical data sheet PRO22S C/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22S C/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
ELECTRICAL DATA @60Hz
| Frequency | 60Hz - 1800rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 415/240 | 440/254 | 460/266 | 480/277 | 138/277
| 208/120 | 220/127 | 230/133 | 240/138
| Rated Power in Class H | kVA | 94 | 100 | 102 | 102 | 66
| (125°C/40°C) | kW | 75.2 | 80 | 81.6 | 81.6 | 52.8
| Rated Power in Class F | kVA | 88 | 93 | 95 | 95 | 62
| (105°C/40°C) | kW | 70.4 | 74.4 | 76 | 76 | 49.6
| Rated Power Standby | kVA | 100 | 105 | 110 | 110 | 72
| (150°C/40°C) | kW | 80 | 84 | 88 | 88 | 57.6
| Rated Power Standby | kVA | 105 | 110 | 115 | 115 | 75
| (163°C/27°C) | kW | 84 | 88 | 92 | 92 | 60
| EFFICIENCY | IN CL.
| H | OF
| RATED | POWER | @60Hz
| - | 0.8
P.F.
| 4/4 | 90.6%
| 3/4 | 90.8%
| 2/4 | 89.5%
| 1/4 | 87.7%
| REACTANCES AND TIME CONSTANTS | @60Hz
| ρcc | 0.45
| Xd | -
| dir. axis synchronous | 370% | 350% | 327% | 300%
| X'd | -
| dir. axis transient | 23.4% | 22.2% | 20.7% | 19.0%
| X''d | -
| dir. axis subtransient | 11.7% | 11.1% | 10.3% | 9.5%
| Xq | -
| quad. axis reactance | 249% | 236% | 220% | 202%
| T'do | -
| O.C. field time constant | 258ms
| T'd | -
| Transient time constant | 21ms
| T''d | -
| Sub-transient time constant | 11ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 312
| generator | in B3/B14
| kg | 337
| in B3/B9 | kg
/
| www.linzelectric.com | Technical data sheet PRO22S C/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22S C/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
/
| SAE 7½ | kg·m2
/
| SAE 8 | kg·m2
/
| SAE 10 | kg·m2
/
| SAE 11½ | kg·m2 | 0.932
| SAE 14 | kg·m2 | 1.080
| SAE 18 | kg·m2
/
| B3/B14 | kg·m2 | 0.854
DERATING CURVES
Altitude
| 1,1 | < 1000m
| Output Power | 1 | 1000m - 1500m
1500m - 2000m
| 0,9 | 2000m - 3000m
0,8
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO22S C/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22S C/4
| Three-Phase brushless | synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @50Hz - 230/400V
30
25
| Voltage dip % | 20
15
| 10 | P.F. 0
P.F. 0,8
| 5 | P.F. 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175
Load [kVA]
| EFFICIENCY | CURVES | @50Hz
| - | 230/400V
96%
| 94% | 92,7% | 92,5%
| 92% | 91,5%
90,5%
| Efficiency % | 90% | 90,6%
| 87,5% | 90,3%
| 88% | 89,3%
| 86% | 87,9%
84%
84,2%
| 82% | P.F. | 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22S C/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22S C/4
| Three-Phase brushless | synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @60Hz - 277/480V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175 | 200 | 225
Load [kVA]
| EFFICIENCY | CURVES | @60Hz
| - | 277/480V
96%
| 94% | 92,9% | 92,7%
| 91,8% | 91,7%
| 92% | 90,4%
| Efficiency % | 90% | 90,8% | 90,6%
| 88% | 89,5% | 89,6%
| 86% | 87,7%
84%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22S C/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22S C/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical | data sheet PRO22S C/4 - REV. 0 - 07/04/2025
