URL: https://www.linzelectric.com/uploads/ProdottiArticoli/PRO22S_D-4.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO22S D/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 100
| Rated Power at 60Hz | kVA | 120
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110%
| of rated | power
| for one hour | in
| a | cycle of 6
hours
| Air Flow Requirement | m3/min | 17.9 at | 50Hz | 20.8 | at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.02 at 20°C
| Rotor Winding Resistance | Ω | 3.26 at 20°C
| Exciter Stator Resistance | Ω | 14.3 at 20°C
| Exciter Rotor Resistance | Ω | 0.47 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0.75
| Excitation at full load | Adc | 2.3
| www.linzelectric.com | Technical data sheet PRO22S D/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22S D/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
ON REQUEST:
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA @50Hz
| Frequency | 50Hz - 1500rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 380/220 | 400/230 | 415/240 | 440/254 | 115/230
| 190/110 | 200/115 | 208/120 | 220/127
| Rated Power in Class H | kVA | 100 | 100 | 100 | 85 | 65
| (125°C/40°C) | kW | 80 | 80 | 80 | 68 | 52
| Rated Power in Class F | kVA | 93 | 93 | 93 | 80 | 61
| (105°C/40°C) | kW | 74.4 | 74.4 | 74.4 | 64 | 48.8
| Rated Power Standby | kVA | 110 | 110 | 110 | 93 | 72
| (150°C/40°C) | kW | 88 | 88 | 88 | 74.4 | 57.6
| Rated Power Standby | kVA | 113 | 113 | 113 | 96 | 74
| (163°C/27°C) | kW | 90.4 | 90.4 | 90.4 | 76.8 | 59.2
| EFFICIENCY IN | CL. H OF
| RATED | POWER | @50Hz
| - | 0.8
P.F.
| 4/4 | (100%) | 90.6%
| 3/4 | (75%) | 90.9%
| 2/4 | (50%) | 88.2%
| 1/4 | (25%) | 84.5%
| REACTANCES AND TIME CONSTANTS | @50Hz
| ρcc | 0.47
| Xd | -
| dir. axis synchronous | 330% | 298% | 277% | 209%
| X'd | -
| dir. axis transient | 19.9% | 18.0% | 16.7% | 12.6%
| X''d | -
| dir. axis subtransient | 10.0% | 9.0% | 8.4% | 6.3%
| Xq | -
| quad. axis reactance | 215% | 194% | 180% | 136%
| T'do | -
| O.C. field time constant | 277ms
| T'd | -
| Transient time constant | 22ms
| T''d | -
| Sub-transient time constant | 11ms
| www.linzelectric.com | Technical data sheet PRO22S D/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22S D/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
ELECTRICAL DATA @60Hz
| Frequency | 60Hz - 1800rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 415/240 | 440/254 | 460/266 | 480/277 | 138/277
| 208/120 | 220/127 | 230/133 | 240/138
| Rated Power in Class H | kVA | 110 | 120 | 120 | 120 | 78
| (125°C/40°C) | kW | 88 | 96 | 96 | 96 | 62.4
| Rated Power in Class F | kVA | 101 | 111.5 | 111.5 | 111.5 | 73
| (105°C/40°C) | kW | 80.8 | 89.2 | 89.2 | 89.2 | 58.4
| Rated Power Standby | kVA | 118 | 130 | 130 | 130 | 86
| (150°C/40°C) | kW | 94.4 | 104 | 104 | 104 | 68.8
| Rated Power Standby | kVA | 123 | 135.5 | 135.5 | 135.5 | 88
| (163°C/27°C) | kW | 98.4 | 108.4 | 108.4 | 108.4 | 70.4
| EFFICIENCY | IN CL.
| H | OF
| RATED | POWER | @60Hz
| - | 0.8
P.F.
| 4/4 | 90.9%
| 3/4 | 91.1%
| 2/4 | 89.8%
| 1/4 | 88.0%
| REACTANCES AND TIME CONSTANTS | @60Hz
| ρcc | 0.47
| Xd | -
| dir. axis synchronous | 365% | 355% | 324% | 298%
| X'd | -
| dir. axis transient | 22.1% | 21.4% | 19.6% | 18.0%
| X''d | -
| dir. axis subtransient | 11.0% | 10.7% | 9.8% | 9.0%
| Xq | -
| quad. axis reactance | 238% | 231% | 211% | 194%
| T'do | -
| O.C. field time constant | 277ms
| T'd | -
| Transient time constant | 22ms
| T''d | -
| Sub-transient time constant | 11ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 379
| generator | in B3/B14
| kg | 381
| in B3/B9 | kg
/
| www.linzelectric.com | Technical data sheet PRO22S D/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22S D/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
/
| SAE 7½ | kg·m2
/
| SAE 8 | kg·m2
/
| SAE 10 | kg·m2
/
| SAE 11½ | kg·m2 | 1.074
| SAE 14 | kg·m2 | 1.222
| SAE 18 | kg·m2
/
| B3/B14 | kg·m2 | 0.996
DERATING CURVES
Altitude
| 1,1 | < 1000m
| Output Power | 1 | 1000m - 1500m
1500m - 2000m
| 0,9 | 2000m - 3000m
0,8
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO22S D/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22S D/4
| Three-Phase brushless | synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @50Hz - 230/400V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175 | 200 | 225
Load [kVA]
| EFFICIENCY | CURVES | @50Hz
| - | 230/400V
96%
| 94% | 92,9% | 92,7%
91,7%
| 92% | 90,8%
| Efficiency % | 90% | 90,9% | 90,6%
| 87,8% | 89,6%
88%
88,2%
86%
| 84% | 84,5%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22S D/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22S D/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @60Hz - 277/480V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175 | 200 | 225 | 250
Load [kVA]
| EFFICIENCY | CURVES | @60Hz
| - | 277/480V
96%
| 94% | 93,1% | 92,9%
| 92,1% | 91,9%
| 92% | 90,6%
| Efficiency % | 90% | 91,1% | 90,9%
| 88% | 89,8% | 89,9%
| 86% | 88,0%
84%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22S D/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22S D/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical | data sheet PRO22S D/4 - REV. 0 - 06/06/2024
