URL: https://www.linzelectric.com/uploads/ProdottiArticoli/03-PRO28L_G-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28L G/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L G/4 | Rev: 03
PRO28L G/4
COMMON DATA
| Rated Power at 50Hz | kVA | 400
| Rated Power at 60Hz | kVA | 480
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 44,4 at 50Hz | 49,6
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6
| Stator Winding Resistance | Ω | 0,0061 at 20°C
| Rotor Winding Resistance | Ω | 3,15 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,6
| Excitation at full load | Adc | 2,2
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L G/4 | Rev: 03
PRO28L G/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Delta | Series High Wye
| Delta | Series High Wye
| Voltage | 1~ | 1~
| V | 230 | 380/220 | 400/230 | 415/240 | 440/254 | 277 | 415/240 | 440/254 | 460/266 | 480/277
| Rated Power in Class H | kVA | 260 | 400 | 400 | 400 | 380 | 315 | 430 | 460 | 480 | 480
| (125°C/40°C) | kW | 208 | 320 | 320 | 320 | 304 | 252 | 344 | 368 | 384 | 384
| Rated Power in Class F | kVA | 235 | 360 | 360 | 360 | 340 | 280 | 386 | 415 | 430 | 430
| (105°C/40°C) | kW | 188 | 288 | 288 | 288 | 272 | 224 | 308,8 | 332 | 344 | 344
| Rated Power Standby | kVA | 267 | 410 | 410 | 410 | 390 | 320 | 435 | 470 | 490 | 490
| (150°C/40°C) | kW | 213,6 | 328 | 328 | 328 | 312 | 256 | 348 | 376 | 392 | 392
| Rated Power Standby | kVA | 273 | 420 | 420 | 420 | 400 | 325 | 445 | 480 | 500 | 500
| (163°C/27°C) | kW | 218,4 | 336 | 336 | 336 | 320 | 260 | 356 | 384 | 400 | 400
| EFFICIENCY IN | CL.
H
| 4/4 | 93,8% | 94,2%
| 3/4 | 94,0% | 94,4%
| 2/4 | 93,1% | 93,5%
| 1/4 | 90,0% | 90,1%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,41
| Xd | -
| dir. axis synchronous | 366% | 330% | 307% | 259% | 395% | 376% | 359% | 330%
| X'd | -
| dir. axis transient | 19,9% | 18,0% | 16,7% | 14,1% | 21,6% | 20,5% | 19,6% | 18,0%
| X''d | -
| dir. axis subtransient | 10,0% | 9,0% | 8,4% | 7,1% | 10,8% | 10,3% | 9,8% | 9,0%
| Xq | -
| quad. axis reactance | 233% | 210% | 195% | 165% | 252% | 240% | 229% | 210%
| T'do | -
| O.C. field time constant | 1910ms
| T'd | -
| Transient time constant | 116ms
| T''d | -
| Sub-transient time constant | 14ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 1034
| generator | in B3/B14
| kg | 1045
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L G/4 | Rev: 03
PRO28L G/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 4,916
| SAE 14 | kg·m2 | 5,032
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 4,737
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L G/4 | Rev: 03
PRO28L G/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 200 | 400 | 600 | 800 | 1000
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L G/4 | Rev: 03
PRO28L G/4
EFFICIENCY 50Hz
| Efficiency Curves @ 50H | z
| 96,0% | 95,4%
| 95,0% | 94,7% | 95,2%
| Efficiency % | 94,0% | 93,8%
| 93,0% | 94,0%
| 92,0% | 92,2% | 93,1%
| P.F. | 1
| 91,0% | P.F. | 0,8
| 90,0% | 90,0%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 45 | 0
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves @ | 60H
z
| 96,0% | 95,7%
| 95,0% | 95,5%
95,0%
| Efficiency % | 94,0% | 94,2%
| 93,0% | 94,4%
| 92,3% | 93,5%
| 92,0% | P.F. | 1
| 91,0% | P.F. | 0,8
| 90,0% | 90,1%
89,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 60 | 0
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L | G/4 | Rev: 03
| PRO28L | G/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28L G/4 | Rev: 03
