URL: https://www.linzelectric.com/uploads/ProdottiArticoli/03-PRO28M_E-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28M E/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M E/4 | Rev: 03
PRO28M E/4
COMMON DATA
| Rated Power at 50Hz | kVA | 300
| Rated Power at 60Hz | kVA | 360
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 38,5 at 50Hz | 43,4
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0053 at 20°C
| Rotor Winding Resistance | Ω | 2,52 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,62
| Excitation at full load | Adc | 2,32
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M E/4 | Rev: 03
PRO28M E/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 195 | 300 | 300 | 300 | 288 | 235 | 335 | 360 | 360 | 360
| (125°C/40°C) | kW | 156 | 240 | 240 | 240 | 230,4 | 188 | 268 | 288 | 288 | 288
| Rated Power in Class F | kVA | 163 | 250 | 250 | 250 | 240 | 195 | 277 | 300 | 300 | 300
| (105°C/40°C) | kW | 130,4 | 200 | 200 | 200 | 192 | 156 | 221,6 | 240 | 240 | 240
| Rated Power Standby | kVA | 200 | 310 | 310 | 310 | 297 | 240 | 345 | 370 | 370 | 370
| (150°C/40°C) | kW | 160 | 248 | 248 | 248 | 237,6 | 192 | 276 | 296 | 296 | 296
| Rated Power Standby | kVA | 210 | 325 | 325 | 325 | 312 | 250 | 365 | 390 | 390 | 390
| (163°C/27°C) | kW | 168 | 260 | 260 | 260 | 249,6 | 200 | 292 | 312 | 312 | 312
| EFFICIENCY IN | CL.
H
| 4/4 | 92,9% | 93,3%
| 3/4 | 93,3% | 93,7%
| 2/4 | 92,3% | 92,8%
| 1/4 | 89,7% | 90,2%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,39
| Xd | -
| dir. axis synchronous | 390% | 352% | 327% | 279% | 438% | 419% | 383% | 352%
| X'd | -
| dir. axis transient | 20,5% | 18,5% | 17,2% | 14,7% | 23,0% | 22,0% | 20,1% | 18,5%
| X''d | -
| dir. axis subtransient | 10,0% | 9,0% | 8,4% | 7,1% | 11,2% | 10,7% | 9,8% | 9,0%
| Xq | -
| quad. axis reactance | 233% | 210% | 195% | 167% | 261% | 250% | 229% | 210%
| T'do | -
| O.C. field time constant | 1850ms
| T'd | -
| Transient time constant | 116ms
| T''d | -
| Sub-transient time constant | 14ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 833,5
| generator | in B3/B14
| kg | 844,5
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M E/4 | Rev: 03
PRO28M E/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 3,721
| SAE 14 | kg·m2 | 3,836
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 3,542
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M E/4 | Rev: 03
PRO28M E/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient | Voltage
| Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 100 | 200 | 30 | 0 | 400 | 500 | 600 | 700 | 800
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M E/4 | Rev: 03
PRO28M E/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
| 96,0% | 94,8%
| 95,0% | 94,0% | 94,5%
| Efficiency % | 94,0%
| 93,0% | 93,3% | 92,9%
| 92,0% | 92,0% | 92,3%
| P.F. | 1
| 91,0% | P.F. | 0,8
| 90,0% | 89,7%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 96,0% | 95,1%
| 95,0% | 94,4% | 94,8%
| Efficiency % | 94,0%
| 93,0% | 93,7% | 93,3%
| 92,0% | 92,4% | 92,8%
| P.F. | 1
| 91,0% | P.F. | 0,8
| 90,0% | 90,2%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M E/4 | Rev: 03
| PRO28M | E/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: | PRO28M | E/4 | Rev: 03
