URL: https://www.linzelectric.com/uploads/ProdottiArticoli/03-PRO28M_F-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28M F/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
PRO28M F/4
COMMON DATA
| Rated Power at 50Hz | kVA | 350
| Rated Power at 60Hz | kVA | 420
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 39,5 at 50Hz | 45 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,004 at 20°C
| Rotor Winding Resistance | Ω | 2,9 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,63
| Excitation at full load | Adc | 2,2
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
PRO28M F/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 230 | 350 | 350 | 350 | 340 | 275 | 390 | 420 | 420 | 420
| (125°C/40°C) | kW | 184 | 280 | 280 | 280 | 272 | 220 | 312 | 336 | 336 | 336
| Rated Power in Class F | kVA | 195 | 300 | 300 | 300 | 290 | 235 | 335 | 360 | 360 | 360
| (105°C/40°C) | kW | 156 | 240 | 240 | 240 | 232 | 188 | 268 | 288 | 288 | 288
| Rated Power Standby | kVA | 240 | 365 | 365 | 365 | 354 | 283 | 400 | 435 | 435 | 435
| (150°C/40°C) | kW | 192 | 292 | 292 | 292 | 283,2 | 226,4 | 320 | 348 | 348 | 348
| Rated Power Standby | kVA | 245 | 375 | 375 | 375 | 365 | 290 | 415 | 450 | 450 | 450
| (163°C/27°C) | kW | 196 | 300 | 300 | 300 | 292 | 232 | 332 | 360 | 360 | 360
| EFFICIENCY IN | CL.
H
| 4/4 | 93,7% | 94,0%
| 3/4 | 93,9% | 94,2%
| 2/4 | 93,0% | 93,3%
| 1/4 | 90,0% | 90,6%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,40
| Xd | -
| dir. axis synchronous | 377% | 340% | 316% | 273% | 422% | 405% | 370% | 340%
| X'd | -
| dir. axis transient | 19,9% | 18,0% | 16,7% | 14,5% | 22,4% | 21,4% | 19,6% | 18,0%
| X''d | -
| dir. axis subtransient | 9,4% | 8,5% | 7,9% | 6,8% | 10,6% | 10,1% | 9,3% | 8,5%
| Xq | -
| quad. axis reactance | 235% | 212% | 197% | 170% | 263% | 252% | 231% | 212%
| T'do | -
| O.C. field time constant | 1870ms
| T'd | -
| Transient time constant | 115ms
| T''d | -
| Sub-transient time constant | 13ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 949
| generator | in B3/B14
| kg | 960
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
PRO28M F/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 4,408
| SAE 14 | kg·m2 | 4,524
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 4,229
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
PRO28M F/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient Voltage Variation | @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 200 | 400 | 600 | 800 | 1000
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
PRO28M F/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 96,0% | 95,3%
| 95,0% | 94,6% | 95,1%
| Efficiency % | 94,0% | 93,7%
| 93,0% | 93,9%
| 92,0% | 92,2% | 93,0%
| P.F. | 1
| 91,0% | P.F. | 0,8
| 90,0% | 90,0%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 35 | 0 | 40 | 0
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 96,0% | 95,5%
| 94,8% | 95,4%
95,0%
| Efficiency % | 94,0% | 94,0%
| 93,0% | 94,2%
| 92,7% | 93,3%
| P.F. | 1
92,0%
| 91,0% | P.F. | 0,8
90,6%
90,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
| PRO28M | F/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28M F/4 | Rev: 03
