URL: https://www.linzelectric.com/uploads/ProdottiArticoli/03-PRO28S_A-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28S A/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
PRO28S A/4
COMMON DATA
| Rated Power at 50Hz | kVA | 180
| Rated Power at 60Hz | kVA | 215
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 32 at 50Hz | 38 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0143 at 20°C
| Rotor Winding Resistance | Ω | 1,7 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,56
| Excitation at full load | Adc | 2,5
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
PRO28S A/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 117 | 180 | 180 | 175 | 165 | 140 | 196 | 205 | 215 | 215
| (125°C/40°C) | kW | 93,6 | 144 | 144 | 140 | 132 | 112 | 156,8 | 164 | 172 | 172
| Rated Power in Class F | kVA | 104 | 160 | 160 | 150 | 145 | 125 | 175 | 183 | 192 | 192
| (105°C/40°C) | kW | 83,2 | 128 | 128 | 120 | 116 | 100 | 140 | 146,4 | 153,6 | 153,6
| Rated Power Standby | kVA | 127 | 195 | 195 | 190 | 177 | 152 | 213 | 223 | 234 | 234
| (150°C/40°C) | kW | 101,6 | 156 | 156 | 152 | 141,6 | 121,6 | 170,4 | 178 | 187,2 | 187,2
| Rated Power Standby | kVA | 130 | 200 | 200 | 195 | 182 | 156 | 218 | 228 | 240 | 240
| (163°C/27°C) | kW | 104 | 160 | 160 | 156 | 145,6 | 124,8 | 174,4 | 182,4 | 192 | 192
| EFFICIENCY IN | CL.
H
| 4/4 | 91,8% | 92,5%
| 3/4 | 92,2% | 92,7%
| 2/4 | 91,0% | 91,7%
| 1/4 | 89,0% | 89,8%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,32
| Xd | -
| dir. axis synchronous | 399% | 360% | 325% | 273% | 439% | 409% | 392% | 360%
| X'd | -
| dir. axis transient | 21,1% | 19,0% | 17,2% | 14,4% | 23,2% | 21,6% | 20,7% | 19,0%
| X''d | -
| dir. axis subtransient | 11,1% | 10,0% | 9,0% | 7,6% | 12,2% | 11,3% | 10,9% | 10,0%
| Xq | -
| quad. axis reactance | 240% | 217% | 196% | 164% | 265% | 246% | 236% | 217%
| T'do | -
| O.C. field time constant | 1830ms
| T'd | -
| Transient time constant | 112ms
| T''d | -
| Sub-transient time constant | 16ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 564
| generator | in B3/B14
| kg | 575
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
PRO28S A/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 2,302
| SAE 14 | kg·m2 | 2,417
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 2,123
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
PRO28S A/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient Voltage Variation | @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
PRO28S A/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 95,0% | 94,0%
| 94,0% | 93,0% | 93,6%
| Efficiency % | 93,0%
| 92,0% | 91,8%
| 91,0% | 91,4% | 92,2%
| P.F. | 1
| 90,0% | 91,0%
| 89,0% | P.F. | 0,8
89,0%
88,0%
| 0 | 50 | 100 | 150 | 200
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves @ | 60Hz
| 95,0% | 94,4%
| 94,0% | 93,6% | 94,2%
| Efficiency % | 93,0%
| 92,0% | 92,1% | 92,7% | 92,5%
| 91,0% | P.F. | 1
91,7%
| 90,0% | P.F. | 0,8
89,8%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
| PRO28S | A/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S A/4 | Rev: 03
