URL: https://www.linzelectric.com/uploads/ProdottiArticoli/04-PRO28S_B-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28S B/4
| Three-Phase brushless synchronous alternator with | AVR
| - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
PRO28S B/4
COMMON DATA
| Rated Power at 50Hz | kVA | 200
| Rated Power at 60Hz | kVA | 240
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 32 at 50Hz | 38 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,011 at 20°C
| Rotor Winding Resistance | Ω | 1,9 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,63
| Excitation at full load | Adc | 2,4
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
PRO28S B/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 130 | 200 | 200 | 200 | 180 | 156 | 225 | 240 | 240 | 240
| (125°C/40°C) | kW | 104 | 160 | 160 | 160 | 144 | 124,8 | 180 | 192 | 192 | 192
| Rated Power in Class F | kVA | 114 | 175 | 175 | 175 | 160 | 137 | 200 | 210 | 210 | 210
| (105°C/40°C) | kW | 91,2 | 140 | 140 | 140 | 128 | 109,6 | 160 | 168 | 168 | 168
| Rated Power Standby | kVA | 140 | 215 | 215 | 215 | 195 | 170 | 245 | 260 | 260 | 260
| (150°C/40°C) | kW | 112 | 172 | 172 | 172 | 156 | 136 | 196 | 208 | 208 | 208
| Rated Power Standby | kVA | 143 | 220 | 220 | 220 | 200 | 172 | 250 | 265 | 265 | 265
| (163°C/27°C) | kW | 114,4 | 176 | 176 | 176 | 160 | 137,6 | 200 | 212 | 212 | 212
| EFFICIENCY IN | CL.
H
| 4/4 | 91,7% | 92,5%
| 3/4 | 92,3% | 93,1%
| 2/4 | 90,8% | 91,6%
| 1/4 | 88,7% | 89,5%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,34
| Xd | -
| dir. axis synchronous | 431% | 389% | 361% | 289% | 488% | 463% | 424% | 389%
| X'd | -
| dir. axis transient | 23,3% | 21,0% | 19,5% | 15,6% | 26,3% | 25,0% | 22,9% | 21,0%
| X''d | -
| dir. axis subtransient | 12,3% | 11,1% | 10,3% | 8,3% | 13,9% | 13,2% | 12,1% | 11,1%
| Xq | -
| quad. axis reactance | 265% | 239% | 222% | 178% | 300% | 284% | 260% | 239%
| T'do | -
| O.C. field time constant | 1810ms
| T'd | -
| Transient time constant | 113ms
| T''d | -
| Sub-transient time constant | 17ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 591
| generator | in B3/B14
| kg | 602
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
PRO28S B/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 2,445
| SAE 14 | kg·m2 | 2,56
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 2,265
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
PRO28S B/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 100 | 200 | 300 | 400 | 500
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 100 | 200 | 300 | 400 | 500 | 600
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
PRO28S B/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
| 95,0% | 94,0%
| 94,0% | 92,9% | 93,6%
| Efficiency % | 93,0%
| 92,0% | 92,3% | 91,7%
| 91,0% | 91,2%
| P.F. | 1
| 90,0% | 90,8%
| P.F. | 0,8
| 89,0% | 88,7%
88,0%
| 0 | 50 | 100 | 150 | 200 | 250
Load [kVA]
EFFICIENCY 60Hz
| Efficiency | Curves @ | 60Hz
| 95,0% | 94,7%
| 94,0% | 93,5% | 94,2%
| Efficiency % | 93,0%
| 92,0% | 93,1% | 92,5%
| 91,8% | P.F. | 1
| 91,0% | 91,6%
| 90,0% | P.F. | 0,8
89,5%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
| PRO28S | B/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S B/4 | Rev: 04
