URL: https://www.linzelectric.com/en/products/alternators-2-pole/
Accessed: 2026-11-01

Alternators 2 Poles - Linz Electric
Toggle navigation          EN    IT
EN
ES
FR
DE
COMPANY
PRODUCTS   2 POLES ALTERNATORS
4 POLES ALTERNATORS
DC ALTERNATORS
ELECTRONICS AND ACCESSORIES
WELDERS
Applications
SERVICE   Service centres
Warranty conditions
Owner's Manuals
DOWNLOAD   Certifications
Catalogues
Manuals
NEWS & BLOG
CONTACTS   Request more information
Work with us
\ Products  \ 2 POLES ALTERNATORS
2 POLES ALTERNATORS
from 2.6 to 32 kVA
Power kVA 50Hz  2,6  3  3,5  4,2  4,5  5  5,5  5.5  6  7  8  9  10  11,5  12  12,5  13  13,5  15  16  18  22  25  27
Power kVA 60Hz  3,2  3,7  4,2  4,3  5  5,4  6  7  7,2  7,25  8,4  8,5  8.5  9,75  11  12  12,5  14  15  15,6  16,5  18  19,2  19,5  21,5  22  26  26,4  32,4
Phases  Single-phase  Three-phase
Regulation  AVR  CAPACITOR  COMPOUND  COMPOUND AND AVR
Series  SP10  E1C/2  SPE-E1E  E1S/2  E1S-KE  E1X13/2
Application  PORTABLE  TELECOMMUNICATION
Filter
Series
Type
Power kVA 50Hz
Power kVA 60Hz
Phases
Regulation
Technical data sheet
Series: SP10
Type: SP10S C
Power kVA 50Hz : 2,6
Power kVA 60Hz : 3,2
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: SP10
Type: SP10S D
Power kVA 50Hz : 3
Power kVA 60Hz : 3,7
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: SP10
Type: SP10S E
Power kVA 50Hz : 3,5
Power kVA 60Hz : 4,3
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: SP10
Type: SP10M F
Power kVA 50Hz : 4,2
Power kVA 60Hz : 5
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: SP10
Type: SP10M G
Power kVA 50Hz : 5
Power kVA 60Hz : 6
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10S D
Power kVA 50Hz : 3
Power kVA 60Hz : 3,7
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10S E
Power kVA 50Hz : 3,5
Power kVA 60Hz : 4,3
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10S F
Power kVA 50Hz : 4,2
Power kVA 60Hz : 5
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10S G
Power kVA 50Hz : 5
Power kVA 60Hz : 6
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10M H
Power kVA 50Hz : 6
Power kVA 60Hz : 7,25
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10M I
Power kVA 50Hz : 7
Power kVA 60Hz : 8,5
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C10M L
Power kVA 50Hz : 8
Power kVA 60Hz : 9,75
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C11M B
Power kVA 50Hz : 10
Power kVA 60Hz : 12,5
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C11M C
Power kVA 50Hz : 12
Power kVA 60Hz : 15
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C13M D/2
Power kVA 50Hz : 15
Power kVA 60Hz : 18
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: E1C/2
Type: E1C13M E/2
Power kVA 50Hz : 18
Power kVA 60Hz : 22
Phases: Single-phase
Regulation: CAPACITOR
FIND OUT
Series: SPE-E1E
Type: SPE10M F
Power kVA 50Hz : 3,5
Power kVA 60Hz : 4,2
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: SPE10M G
Power kVA 50Hz : 4,5
Power kVA 60Hz : 5,4
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E10M H
Power kVA 50Hz : 6
Power kVA 60Hz : 7,2
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E10M I
Power kVA 50Hz : 7
Power kVA 60Hz : 8,4
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E10L L
Power kVA 50Hz : 8
Power kVA 60Hz : 9,75
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E11M B
Power kVA 50Hz : 10
Power kVA 60Hz : 12
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E13S C
Power kVA 50Hz : 13
Power kVA 60Hz : 15,6
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E13M D
Power kVA 50Hz : 15
Power kVA 60Hz : 18
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: SPE-E1E
Type: E1E13M E
Power kVA 50Hz : 18
Power kVA 60Hz : 21,5
Phases: Single-phase
Regulation: AVR
FIND OUT
Series: E1S/2
Type: E1S10M G
Power kVA 50Hz : 5.5
Power kVA 60Hz : 7
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S10M H
Power kVA 50Hz : 7
Power kVA 60Hz : 8.5
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S10M I
Power kVA 50Hz : 9
Power kVA 60Hz : 11
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S10L L
Power kVA 50Hz : 10
Power kVA 60Hz : 12,5
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S11M AS
Power kVA 50Hz : 11,5
Power kVA 60Hz : 14
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S11M B
Power kVA 50Hz : 13,5
Power kVA 60Hz : 16,5
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S13S C/2
Power kVA 50Hz : 16
Power kVA 60Hz : 19,2
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S13M D/2
Power kVA 50Hz : 22
Power kVA 60Hz : 26,4
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S/2
Type: E1S13M E/2
Power kVA 50Hz : 27
Power kVA 60Hz : 32,4
Phases: Three-phase
Regulation: COMPOUND
FIND OUT
Series: E1S-KE
Type: E1S10M H-KE
Power kVA 50Hz : 5,5
Power kVA 60Hz : 7
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S10M I-KE
Power kVA 50Hz : 7
Power kVA 60Hz : 8,5
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S10L L-KE
Power kVA 50Hz : 9
Power kVA 60Hz : 11
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S11M AS-KE
Power kVA 50Hz : 10
Power kVA 60Hz : 12,5
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S11M B-KE
Power kVA 50Hz : 11,5
Power kVA 60Hz : 14
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S11M-BS-KE
Power kVA 50Hz : 13,5
Power kVA 60Hz :
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S13M-D-KE
Power kVA 50Hz : 18
Power kVA 60Hz :
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S13M-E-KE
Power kVA 50Hz : 22
Power kVA 60Hz :
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1S-KE
Type: E1S13M-ES-KE
Power kVA 50Hz : 25
Power kVA 60Hz :
Phases: Three-phase
Regulation: COMPOUND AND AVR
FIND OUT
Series: E1X13/2
Type: E1X13S B/2
Power kVA 50Hz : 10
Power kVA 60Hz : 12,5
Phases: Three-phase
Regulation: AVR
FIND OUT
Series: E1X13/2
Type: E1X13S C/2
Power kVA 50Hz : 12,5
Power kVA 60Hz : 15
Phases: Three-phase
Regulation: AVR
FIND OUT
Series: E1X13/2
Type: E1X13M D/2
Power kVA 50Hz : 16
Power kVA 60Hz : 19,5
Phases: Three-phase
Regulation: AVR
FIND OUT
Series: E1X13/2
Type: E1X13M E/2
Power kVA 50Hz : 22
Power kVA 60Hz : 26
Phases: Three-phase
Regulation: AVR
FIND OUT
Are you interested in our products?
Contact us to receive more information
Contact us
LINZ ELECTRIC S.P.A.
Societ&agrave; a socio unico: Pedrollo Group S.r.l.
Viale del Lavoro, 30
37040 Arcole (Verona) - Italy
T. +39 045 763 92 01 - F. +39 045 763 92 02
SOCIAL
Seguici sui social per rimanere aggiornato
Linz Electric S.p.A. - 01954820237 - © Copyright 2023 - Tutti i diritti sono riservati - Made with in WINTRADE
Privacy and Legal notices | Cookie Policy | Whistleblowing
