URL: https://www.linzelectric.com/uploads/ProdottiArticoli/04-PRO28S_C-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28S C/4
| Three-Phase brushless synchronous alternator with | AVR
| - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
PRO28S C/4
COMMON DATA
| Rated Power at 50Hz | kVA | 225
| Rated Power at 60Hz | kVA | 270
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 32,5 at 50Hz | 39 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0093 at 20°C
| Rotor Winding Resistance | Ω | 2,1 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,6
| Excitation at full load | Adc | 2,36
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
PRO28S C/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 146 | 225 | 225 | 225 | 215 | 176 | 260 | 270 | 270 | 270
| (125°C/40°C) | kW | 116,8 | 180 | 180 | 180 | 172 | 140,8 | 208 | 216 | 216 | 216
| Rated Power in Class F | kVA | 130 | 200 | 200 | 200 | 190 | 156 | 225 | 240 | 240 | 240
| (105°C/40°C) | kW | 104 | 160 | 160 | 160 | 152 | 124,8 | 180 | 192 | 192 | 192
| Rated Power Standby | kVA | 166 | 255 | 255 | 255 | 245 | 200 | 290 | 305 | 305 | 305
| (150°C/40°C) | kW | 132,8 | 204 | 204 | 204 | 196 | 160 | 232 | 244 | 244 | 244
| Rated Power Standby | kVA | 172 | 265 | 265 | 265 | 250 | 205 | 295 | 315 | 315 | 315
| (163°C/27°C) | kW | 137,6 | 212 | 212 | 212 | 200 | 164 | 236 | 252 | 252 | 252
| EFFICIENCY IN | CL.
H
| 4/4 | 92,1% | 92,7%
| 3/4 | 92,5% | 93,0%
| 2/4 | 91,2% | 91,6%
| 1/4 | 89,7% | 90,4%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,36
| Xd | -
| dir. axis synchronous | 398% | 359% | 334% | 284% | 462% | 427% | 391% | 359%
| X'd | -
| dir. axis transient | 22,5% | 20,3% | 18,9% | 16,0% | 26,2% | 24,2% | 22,1% | 20,3%
| X''d | -
| dir. axis subtransient | 11,3% | 10,2% | 9,5% | 8,1% | 13,1% | 12,1% | 11,1% | 10,2%
| Xq | -
| quad. axis reactance | 253% | 228% | 212% | 180% | 294% | 271% | 248% | 228%
| T'do | -
| O.C. field time constant | 1825ms
| T'd | -
| Transient time constant | 113ms
| T''d | -
| Sub-transient time constant | 16ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 668
| generator | in B3/B14
| kg | 679
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
PRO28S C/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 2,902
| SAE 14 | kg·m2 | 3,018
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 2,723
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
PRO28S C/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 100 | 200 | 300 | 400 | 500
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 100 | 200 | 300 | 400 | 500 | 600
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
PRO28S C/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 95,0% | 94,2%
| 94,0% | 93,2% | 93,9%
| Efficiency % | 93,0%
| 92,0% | 92,0% | 92,5% | 92,1%
| 91,0% | P.F. | 1
| 90,0% | 91,2%
| P.F. | 0,8
89,7%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 95,0% | 94,6%
| 94,0% | 93,5% | 94,4%
| Efficiency % | 93,0% | 92,7%
| 92,5% | 93,0%
| P.F. | 1
92,0%
| 91,0% | 91,6%
| P.F. | 0,8
90,4%
90,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
| PRO28S | C/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S C/4 | Rev: 04
