URL: https://www.linzelectric.com/uploads/ProdottiArticoli/04-PRO28S_D-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO28S D/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
PRO28S D/4
COMMON DATA
| Rated Power at 50Hz | kVA | 250
| Rated Power at 60Hz | kVA | 300
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 36,5 at 50Hz | 43,1
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0069 at 20°C
| Rotor Winding Resistance | Ω | 2,26 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,25 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,62
| Excitation at full load | Adc | 2,3
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
PRO28S D/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 163 | 250 | 250 | 250 | 235 | 200 | 290 | 300 | 300 | 300
| (125°C/40°C) | kW | 130,4 | 200 | 200 | 200 | 188 | 160 | 232 | 240 | 240 | 240
| Rated Power in Class F | kVA | 137 | 210 | 210 | 210 | 197 | 165 | 240 | 250 | 250 | 250
| (105°C/40°C) | kW | 109,6 | 168 | 168 | 168 | 157,6 | 132 | 192 | 200 | 200 | 200
| Rated Power Standby | kVA | 173 | 266 | 266 | 266 | 250 | 210 | 310 | 320 | 320 | 320
| (150°C/40°C) | kW | 138,4 | 212,8 | 212,8 | 212,8 | 200 | 168 | 248 | 256 | 256 | 256
| Rated Power Standby | kVA | 182 | 280 | 280 | 280 | 260 | 220 | 320 | 335 | 335 | 335
| (163°C/27°C) | kW | 145,6 | 224 | 224 | 224 | 208 | 176 | 256 | 268 | 268 | 268
| EFFICIENCY IN | CL.
H
| 4/4 | 92,7% | 93,2%
| 3/4 | 93,1% | 93,6%
| 2/4 | 92,0% | 92,5%
| 1/4 | 89,3% | 90,1%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,38
| Xd | -
| dir. axis synchronous | 388% | 350% | 325% | 272% | 453% | 417% | 381% | 350%
| X'd | -
| dir. axis transient | 19,9% | 18,0% | 16,7% | 14,0% | 23,3% | 21,4% | 19,6% | 18,0%
| X''d | -
| dir. axis subtransient | 11,1% | 10,0% | 9,3% | 7,8% | 12,9% | 11,9% | 10,9% | 10,0%
| Xq | -
| quad. axis reactance | 235% | 212% | 197% | 165% | 274% | 252% | 231% | 212%
| T'do | -
| O.C. field time constant | 1850ms
| T'd | -
| Transient time constant | 115ms
| T''d | -
| Sub-transient time constant | 14ms
MECHANICAL DATA
| Bearing non drive end | 6314-2RS-C3
| Bearing drive end (B3/B14 | form) | 6316-2RS-C3
| Weight of | in B2
| kg | 730,5
| generator | in B3/B14
| kg | 741,5
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
PRO28S D/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 3,252
| SAE 14 | kg·m2 | 3,368
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 3,073
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
PRO28S D/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 100 | 200 | 300 | 400 | 500 | 600
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
PRO28S D/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
94,7%
| 95,0% | 93,8%
| 94,0% | 94,4%
| Efficiency % | 93,0% | 92,7%
| 92,0% | 93,1%
| 91,7% | 92,0%
| P.F. | 1
91,0%
| 90,0% | P.F. | 0,8
| 89,0% | 89,3%
| 0 | 50 | 100 | 150 | 200 | 250 | 300
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 96,0% | 95,1%
| 95,0% | 94,2% | 94,7%
| Efficiency % | 94,0%
| 93,0% | 93,6% | 93,2%
| 92,0% | 92,3%
| P.F. | 1
92,5%
| 91,0% | P.F. | 0,8
| 90,0% | 90,1%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 | Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – | T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
| PRO28S | D/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO28S D/4 | Rev: 04
