URL: https://www.linzelectric.com/uploads/ProdottiArticoli/04-PRO35L_H-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO35L H/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
PRO35L H/4
COMMON DATA
| Rated Power at 50Hz | kVA | 800
| Rated Power at 60Hz | kVA | 960
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 54,5 at 50Hz | 64 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6
| Stator Winding Resistance | Ω | 0,0026 at 20°C
| Rotor Winding Resistance | Ω | 2,1 at 20°C
| Exciter Stator Resistance | Ω | 12,5 at 20°C
| Exciter Rotor Resistance | Ω | 0,095 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,52
| Excitation at full load | Adc | 2,3
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
PRO35L H/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 800 | 800 | 790 | 730 | 870 | 900 | 960 | 960
| (125°C/40°C) | kW | 640 | 640 | 632 | 584 | 696 | 720 | 768 | 768
| Rated Power in Class F | kVA | 780 | 780 | 760 | 700 | 860 | 875 | 935 | 935
| (105°C/40°C) | kW | 624 | 624 | 608 | 560 | 688 | 700 | 748 | 748
| Rated Power Standby | kVA | 870 | 870 | 860 | 780 | 915 | 975 | 1040 | 1040
| (150°C/40°C) | kW | 696 | 696 | 688 | 624 | 732 | 780 | 832 | 832
| Rated Power Standby | kVA | 900 | 900 | 880 | 810 | 950 | 1010 | 1080 | 1080
| (163°C/27°C) | kW | 720 | 720 | 704 | 648 | 760 | 808 | 864 | 864
| EFFICIENCY | IN
CL. H
| 4/4 | 95,4% | 96,5%
| 3/4 | 96,0% | 97,0%
| 2/4 | 95,0% | 95,5%
| 1/4 | 93,4% | 94,0%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,37
| Xd | -
| dir. axis synchronous | 372% | 336% | 308% | 253% | 407% | 375% | 366% | 336%
| X'd | -
| dir. axis transient | 19,4% | 17,5% | 16,1% | 13,2% | 21,2% | 19,5% | 19,1% | 17,5%
| X''d | -
| dir. axis subtransient | 13,3% | 12,0% | 11,0% | 9,0% | 14,5% | 13,4% | 13,1% | 12,0%
| Xq | -
| quad. axis reactance | 235% | 212% | 194% | 160% | 257% | 237% | 231% | 212%
| T'do | -
| O.C. field time constant | 2650ms
| T'd | -
| Transient time constant | 150ms
| T''d | -
| Sub-transient time constant | 10ms
MECHANICAL DATA
| Bearing non drive end | 6316-2RS-C3
| Bearing drive end (B3/B14 | form) | 6319-2RS-C3
| Weight of | in B2
| kg | 1867
| generator | in B3/B14
| kg | 1891
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
PRO35L H/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2
\
| SAE 14 | kg·m2 | 14,854
| SAE 18 | kg·m2 | 15,194
| B3/B14 | kg·m2 | 14,352
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
PRO35L H/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation
| @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 500 | 1000 | 1500 | 2000
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation
| @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
PRO35L H/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
98,0%
96,9%
| 97,0% | 96,2%
| Efficiency % | 96,5%
96,0%
| 96,0% | 95,4% | P.F. 1
| 95,0% | 94,9%
| 94,0% | 95,0% | P.F. 0,8
93,4%
93,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 900
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves | @ | 60Hz
| 98,0% | 97,7%
| 97,0% | 96,5% | 97,3%
| Efficiency % | 97,0% | 96,5%
96,0%
| 95,0% | 95,4% | P.F. 1
95,5%
| 94,0% | 94,0% | P.F. 0,8
93,0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
| PRO35L | H/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35L H/4 | Rev: 04
