URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO35M_E-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO35M E/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M E/4 | Rev: 02
PRO35M E/4
COMMON DATA
| Rated Power at 50Hz | kVA | 600
| Rated Power at 60Hz | kVA | 720
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 53 at 50Hz | 64,3
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6
| Stator Winding Resistance | Ω | 0,0165 at 20°C
| Rotor Winding Resistance | Ω | 1,42 at 20°C
| Exciter Stator Resistance | Ω | 12,5 at 20°C
| Exciter Rotor Resistance | Ω | 0,095 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,56
| Excitation at full load | Adc | 2,25
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M E/4 | Rev: 02
PRO35M E/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 600 | 600 | 600 | 560 | 640 | 680 | 720 | 720
| (125°C/40°C) | kW | 480 | 480 | 480 | 448 | 512 | 544 | 576 | 576
| Rated Power in Class F | kVA | 550 | 550 | 550 | 515 | 590 | 620 | 660 | 660
| (105°C/40°C) | kW | 440 | 440 | 440 | 412 | 420 | 496 | 528 | 528
| Rated Power Standby | kVA | 630 | 630 | 630 | 590 | 680 | 720 | 760 | 760
| (150°C/40°C) | kW | 504 | 504 | 504 | 472 | 544 | 576 | 608 | 608
| Rated Power Standby | kVA | 660 | 660 | 660 | 620 | 705 | 740 | 790 | 790
| (163°C/27°C) | kW | 528 | 528 | 528 | 496 | 564 | 692 | 632 | 632
| EFFICIENCY | IN
CL. H
| 4/4 | 95,0% | 95,7%
| 3/4 | 95,3% | 96,2%
| 2/4 | 94,0% | 94,8%
| 1/4 | 92,2% | 93,5%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,34
| Xd | -
| dir. axis synchronous | 373% | 337% | 313% | 260% | 401% | 379% | 367% | 337%
| X'd | -
| dir. axis transient | 18,8% | 17,0% | 15,8% | 13,1% | 20,2% | 19,1% | 18,5% | 17,0%
| X''d | -
| dir. axis subtransient | 12,2% | 11,0% | 10,2% | 8,5% | 13,1% | 12,4% | 12,0% | 11,0%
| Xq | -
| quad. axis reactance | 228% | 206% | 191% | 159% | 245% | 232% | 224% | 206%
| T'do | -
| O.C. field time constant | 2340ms
| T'd | -
| Transient time constant | 115ms
| T''d | -
| Sub-transient time constant | 10ms
MECHANICAL DATA
| Bearing non drive end | 6316-2RS-C3
| Bearing drive end (B3/B14 | form) | 6319-2RS-C3
| Weight of | in B2
| kg | 1494
| generator | in B3/B14
| kg | 1518
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M E/4 | Rev: 02
PRO35M E/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2
\
| SAE 14 | kg·m2 | 11,352
| SAE 18 | kg·m2 | 11,692
| B3/B14 | kg·m2 | 10,838
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M E/4 | Rev: 02
PRO35M E/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient | Voltage
| Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 200 | 400 | 60 | 0 | 800 | 1000 | 1200 | 1400 | 1600
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M E/4 | Rev: 02
PRO35M E/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
| 97,0% | 96,4%
| 96,0% | 95,4% | 96,2%
| Efficiency % | 95,0% | 95,3% | 95,0%
| 94,0% | 94,0%
| 93,0% | 94,0%
| P.F. | 1
| 92,0% | 92,2%
| P.F. | 0,8
91,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 98,0% | 97,1%
| 97,0% | 96,0% | 96,7%
| Efficiency % | 96,0% | 95,7%
96,2%
| 95,0% | 95,0%
| P.F. | 1
| 94,0% | 94,8%
| P.F. | 0,8
93,5%
93,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M E/4 | Rev: 02
| PRO35M | E/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: | PRO35M | E/4 | Rev: 02
