URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO35M_G-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO35M G/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
PRO35M G/4
COMMON DATA
| Rated Power at 50Hz | kVA | 725
| Rated Power at 60Hz | kVA | 870
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 54,5 at 50Hz | 64 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0019 at 20°C
| Rotor Winding Resistance | Ω | 1,7 at 20°C
| Exciter Stator Resistance | Ω | 12,5 at 20°C
| Exciter Rotor Resistance | Ω | 0,095 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,52
| Excitation at full load | Adc | 2,35
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
PRO35M G/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 725 | 725 | 725 | 670 | 785 | 820 | 870 | 870
| (125°C/40°C) | kW | 580 | 580 | 580 | 536 | 628 | 656 | 696 | 696
| Rated Power in Class F | kVA | 650 | 650 | 650 | 600 | 700 | 740 | 780 | 780
| (105°C/40°C) | kW | 520 | 520 | 520 | 480 | 560 | 592 | 624 | 624
| Rated Power Standby | kVA | 765 | 765 | 765 | 710 | 830 | 865 | 920 | 920
| (150°C/40°C) | kW | 612 | 612 | 612 | 568 | 664 | 692 | 736 | 736
| Rated Power Standby | kVA | 795 | 795 | 795 | 735 | 860 | 895 | 950 | 950
| (163°C/27°C) | kW | 636 | 636 | 636 | 588 | 688 | 716 | 760 | 760
| EFFICIENCY | IN
CL. H
| 4/4 | 95,3% | 96,2%
| 3/4 | 95,8% | 96,6%
| 2/4 | 94,6% | 95,2%
| 1/4 | 93,1% | 93,7%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,31
| Xd | -
| dir. axis synchronous | 365% | 329% | 306% | 251% | 397% | 369% | 358% | 329%
| X'd | -
| dir. axis transient | 21,1% | 19,0% | 17,7% | 14,5% | 22,9% | 21,3% | 20,7% | 19,0%
| X''d | -
| dir. axis subtransient | 11,1% | 10,0% | 9,3% | 7,6% | 12,1% | 11,2% | 10,9% | 10,0%
| Xq | -
| quad. axis reactance | 238% | 215% | 200% | 164% | 260% | 241% | 234% | 215%
| T'do | -
| O.C. field time constant | 2300ms
| T'd | -
| Transient time constant | 145ms
| T''d | -
| Sub-transient time constant | 9ms
MECHANICAL DATA
| Bearing non drive end | 6316-2RS-C3
| Bearing drive end (B3/B14 | form) | 6319-2RS-C3
| Weight of | in B2
| kg | 1658
| generator | in B3/B14
| kg | 1682
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
PRO35M G/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2
\
| SAE 14 | kg·m2 | 12,757
| SAE 18 | kg·m2 | 13,097
| B3/B14 | kg·m2 | 12,242
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
PRO35M G/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient Voltage Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 500 | 1000 | 1500 | 2000
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
PRO35M G/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
96,8%
97,0%
| 95,8% | 96,4%
96,0%
| Efficiency % | 95,0% | 95,8% | 95,3%
94,7%
| 94,0% | 94,6% | P.F. 1
| 93,0% | 93,1% | P.F. 0,8
92,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves @ | 60Hz
| 98,0% | 97,4%
| 97,0% | 96,3% | 97,1%
| Efficiency % | 96,0% | 96,6% | 96,2%
| 95,0% | 95,1% | P.F. 1
| 95,2% | P.F. 0,8
| 94,0% | 93,7%
93,0%
| 0 | 200 | 400 | 600 | 800 | 1000
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
| PRO35M | G/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35M G/4 | Rev: 02
