URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO35S_B-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO35S B/4
| Three-Phase brushless synchronous alternator with | AVR
| - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
PRO35S B/4
COMMON DATA
| Rated Power at 50Hz | kVA | 450
| Rated Power at 60Hz | kVA | 540
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 52 at 50Hz | 65,6
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0078 at 20°C
| Rotor Winding Resistance | Ω | 1,1 at 20°C
| Exciter Stator Resistance | Ω | 12,5 at 20°C
| Exciter Rotor Resistance | Ω | 0,095 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,5
| Excitation at full load | Adc | 2,25
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
PRO35S B/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 450 | 450 | 450 | 420 | 480 | 520 | 540 | 540
| (125°C/40°C) | kW | 360 | 360 | 360 | 336 | 384 | 416 | 432 | 432
| Rated Power in Class F | kVA | 405 | 405 | 405 | 380 | 440 | 465 | 485 | 485
| (105°C/40°C) | kW | 324 | 324 | 324 | 304 | 352 | 372 | 388 | 388
| Rated Power Standby | kVA | 480 | 480 | 480 | 440 | 520 | 550 | 575 | 575
| (150°C/40°C) | kW | 384 | 384 | 384 | 352 | 416 | 440 | 460 | 460
| Rated Power Standby | kVA | 495 | 495 | 495 | 460 | 530 | 565 | 590 | 590
| (163°C/27°C) | kW | 396 | 396 | 396 | 368 | 424 | 452 | 472 | 472
| EFFICIENCY | IN
CL. H
| 4/4 | 94,2% | 95,5%
| 3/4 | 94,7% | 96,2%
| 2/4 | 92,3% | 95,7%
| 1/4 | 89,2% | 90,7%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,28
| Xd | -
| dir. axis synchronous | 386% | 348% | 323% | 268% | 414% | 399% | 379% | 348%
| X'd | -
| dir. axis transient | 21,1% | 19,0% | 17,7% | 14,7% | 22,6% | 21,8% | 20,7% | 19,0%
| X''d | -
| dir. axis subtransient | 14,4% | 13,0% | 12,1% | 10,0% | 15,5% | 14,9% | 14,2% | 13,0%
| Xq | -
| quad. axis reactance | 229% | 207% | 192% | 160% | 246% | 237% | 225% | 207%
| T'do | -
| O.C. field time constant | 2156ms
| T'd | -
| Transient time constant | 118ms
| T''d | -
| Sub-transient time constant | 12ms
MECHANICAL DATA
| Bearing non drive end | 6316-2RS-C3
| Bearing drive end (B3/B14 | form) | 6319-2RS-C3
| Weight of | in B2
| kg | 1184
| generator | in B3/B14
| kg | 1198
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
PRO35S B/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2
\
| SAE 14 | kg·m2 | 8,742
| SAE 18 | kg·m2 | 9,088
| B3/B14 | kg·m2 | 8,188
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
PRO35S B/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 200 | 400 | 600 | 800 | 1000
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
PRO35S B/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 98,0% | 95,9%
| 96,0% | 94,0% | 95,5%
| Efficiency % | 94,0% | 94,7% | 94,2%
| 92,0% | 91,6%
| P.F. | 1
| 92,3% | P.F. | 0,8
| 90,0% | 89,2%
88,0%
| 0 | 100 | 200 | 300 | 400 | 500
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 98,0% | 96,7% | 97,1%
| 96,0% | 96,5%
| Efficiency % | 96,2% | 95,5%
95,7%
94,0%
| 92,8% | P.F. | 1
| 92,0% | P.F. | 0,8
90,7%
90,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
| PRO35S | B/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S B/4 | Rev: 02
