URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO35S_C-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO35S C/4
| Three-Phase brushless synchronous alternator with | AVR
| - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
PRO35S C/4
COMMON DATA
| Rated Power at 50Hz | kVA | 500
| Rated Power at 60Hz | kVA | 600
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 54,4 at 50Hz | 65,3
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6
| Stator Winding Resistance | Ω | 0,0011 at 20°C
| Rotor Winding Resistance | Ω | 1,15 at 20°C
| Exciter Stator Resistance | Ω | 12,5 at 20°C
| Exciter Rotor Resistance | Ω | 0,095 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,54
| Excitation at full load | Adc | 2,3
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
PRO35S C/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 500 | 500 | 500 | 470 | 550 | 580 | 600 | 600
| (125°C/40°C) | kW | 400 | 400 | 400 | 376 | 440 | 464 | 480 | 480
| Rated Power in Class F | kVA | 450 | 450 | 450 | 420 | 495 | 525 | 540 | 540
| (105°C/40°C) | kW | 360 | 360 | 360 | 336 | 396 | 420 | 432 | 432
| Rated Power Standby | kVA | 530 | 530 | 530 | 495 | 575 | 615 | 635 | 635
| (150°C/40°C) | kW | 424 | 424 | 424 | 396 | 460 | 492 | 508 | 508
| Rated Power Standby | kVA | 550 | 550 | 550 | 515 | 600 | 640 | 660 | 660
| (163°C/27°C) | kW | 440 | 440 | 440 | 412 | 480 | 512 | 528 | 528
| EFFICIENCY | IN
CL. H
| 4/4 | 94,9% | 95,9%
| 3/4 | 95,4% | 96,2%
| 2/4 | 94,1% | 94,7%
| 1/4 | 90,5% | 91,1%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,31
| Xd | -
| dir. axis synchronous | 375% | 338% | 314% | 263% | 414% | 389% | 368% | 338%
| X'd | -
| dir. axis transient | 19,4% | 17,5% | 16,3% | 13,6% | 21,5% | 20,1% | 19,1% | 17,5%
| X''d | -
| dir. axis subtransient | 13,3% | 12,0% | 11,1% | 9,3% | 14,7% | 13,8% | 13,1% | 12,0%
| Xq | -
| quad. axis reactance | 232% | 209% | 194% | 162% | 256% | 240% | 228% | 209%
| T'do | -
| O.C. field time constant | 2230ms
| T'd | -
| Transient time constant | 115ms
| T''d | -
| Sub-transient time constant | 11ms
MECHANICAL DATA
| Bearing non drive end | 6316-2RS-C3
| Bearing drive end (B3/B14 | form) | 6319-2RS-C3
| Weight of | in B2
| kg | 1262,5
| generator | in B3/B14
| kg | 1276,5
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
PRO35S C/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2
\
| SAE 14 | kg·m2 | 9,386
| SAE 18 | kg·m2 | 9,726
| B3/B14 | kg·m2 | 8,871
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
PRO35S C/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
PRO35S C/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
| 97,0% | 96,5%
| 96,0% | 95,5% | 96,1%
| Efficiency % | 95,0% | 95,4% | 94,9%
94,0%
| 93,0% | 94,1%
| P.F. | 1
| 92,0% | 92,6%
| P.F. | 0,8
| 91,0% | 90,5%
90,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves @ | 60Hz
| 98,0% | 97,1%
| 97,0% | 95,9% | 96,9%
| Efficiency % | 96,0% | 95,9%
| 95,0% | 96,2%
| 94,0% | 94,7%
| 93,0% | 93,1%
| P.F. | 1
| 92,0% | P.F. | 0,8
| 91,0% | 91,1%
90,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 | Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – | T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
| PRO35S | C/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S C/4 | Rev: 02
