URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO35S_D-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO35S D/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
PRO35S D/4
COMMON DATA
| Rated Power at 50Hz | kVA | 550
| Rated Power at 60Hz | kVA | 660
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 54,3 at 50Hz | 65,2
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,0025 at 20°C
| Rotor Winding Resistance | Ω | 1,21 at 20°C
| Exciter Stator Resistance | Ω | 12,5 at 20°C
| Exciter Rotor Resistance | Ω | 0,095 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,52
| Excitation at full load | Adc | 2,35
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
PRO35S D/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 550 | 550 | 550 | 500 | 580 | 635 | 660 | 660
| (125°C/40°C) | kW | 440 | 440 | 440 | 400 | 464 | 508 | 528 | 528
| Rated Power in Class F | kVA | 495 | 495 | 495 | 465 | 510 | 575 | 590 | 590
| (105°C/40°C) | kW | 396 | 396 | 396 | 372 | 408 | 460 | 472 | 472
| Rated Power Standby | kVA | 580 | 580 | 570 | 540 | 615 | 665 | 695 | 695
| (150°C/40°C) | kW | 464 | 464 | 456 | 432 | 492 | 532 | 556 | 556
| Rated Power Standby | kVA | 605 | 605 | 600 | 570 | 640 | 695 | 725 | 725
| (163°C/27°C) | kW | 484 | 484 | 480 | 456 | 512 | 556 | 580 | 580
| EFFICIENCY | IN
CL. H
| 4/4 | 95,0% | 95,9%
| 3/4 | 95,5% | 96,5%
| 2/4 | 94,3% | 95,6%
| 1/4 | 90,5% | 91,4%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,35
| Xd | -
| dir. axis synchronous | 398% | 359% | 334% | 270% | 422% | 411% | 391% | 359%
| X'd | -
| dir. axis transient | 18,8% | 17,0% | 15,8% | 12,8% | 20,0% | 19,5% | 18,5% | 17,0%
| X''d | -
| dir. axis subtransient | 12,2% | 11,0% | 10,2% | 8,3% | 12,9% | 12,6% | 12,0% | 11,0%
| Xq | -
| quad. axis reactance | 233% | 210% | 195% | 158% | 247% | 240% | 229% | 210%
| T'do | -
| O.C. field time constant | 2298ms
| T'd | -
| Transient time constant | 109ms
| T''d | -
| Sub-transient time constant | 10ms
MECHANICAL DATA
| Bearing non drive end | 6316-2RS-C3
| Bearing drive end (B3/B14 | form) | 6319-2RS-C3
| Weight of | in B2
| kg | 1342,5
| generator | in B3/B14
| kg | 1356,5
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
PRO35S D/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2
\
| SAE 14 | kg·m2 | 10,189
| SAE 18 | kg·m2 | 10,529
| B3/B14 | kg·m2 | 9,674
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
PRO35S D/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
PRO35S D/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 97,0% | 96,5%
| 96,0% | 95,6% | 96,2%
| Efficiency % | 95,0% | 95,5% | 95,0%
| 94,0% | 94,3%
| 93,0% | 92,6%
| P.F. | 1
| 92,0% | P.F. | 0,8
| 91,0% | 90,5%
90,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves | @ 60Hz
| 98,0% | 97,3%
| 97,0% | 96,6%
96,9%
| Efficiency % | 96,0% | 96,5% | 95,9%
| 95,0% | 95,6%
| 94,0% | P.F. | 1
| 93,0% | 93,3%
| P.F. | 0,8
| 92,0% | 91,4%
91,0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
| PRO35S | D/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO35S D/4 | Rev: 02
