URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO40L_E-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO40L E/4
| Three-Phase brushless synchronous alternator with | AVR
| - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
PRO40L E/4
COMMON DATA
| Rated Power at 50Hz | kVA | 1500
| Rated Power at 60Hz | kVA | 1800
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6
hours
| Air Flow Requirement | m3/min | 105 at 50Hz | 120 at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6*
| Stator Winding Resistance | Ω | 0,005 at 20°C
| Rotor Winding Resistance | Ω | 1,16 at 20°C
| Exciter Stator Resistance | Ω | 13,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,051 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,59
| Excitation at full load | Adc | 2,50
Note (*): 230/400V - 460/800V 50Hz
277/480V - 554/960V 60Hz
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
PRO40L E/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 1500 | 1500 | 1500 | 1400 | 1650 | 1750 | 1800 | 1800
| (125°C/40°C) | kW | 1200 | 1200 | 1200 | 1120 | 1320 | 1400 | 1440 | 1440
| Rated Power in Class F | kVA | 1370 | 1370 | 1370 | 1250 | 1500 | 1600 | 1650 | 1650
| (105°C/40°C) | kW | 1096 | 1096 | 1096 | 1000 | 1200 | 1280 | 1320 | 1320
| Rated Power Standby | kVA | 1600 | 1600 | 1600 | 1450 | 1750 | 1860 | 1920 | 1920
| (150°C/40°C) | kW | 1280 | 1280 | 1280 | 1160 | 1400 | 1488 | 1536 | 1536
| Rated Power Standby | kVA | 1650 | 1650 | 1650 | 1500 | 1800 | 1900 | 1980 | 1980
| (163°C/27°C) | kW | 1320 | 1320 | 1320 | 1200 | 1440 | 1520 | 1584 | 1584
| EFFICIENCY | IN
CL. H
| 4/4 | 96,3% | 96,9%
| 3/4 | 96,6% | 97,1%
| 2/4 | 95,5% | 96,2%
| 1/4 | 92,2% | 93,4%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,32
| Xd | -
| dir. axis synchronous | 244% | 220% | 204% | 170% | 270% | 255% | 240% | 220%
| X'd | -
| dir. axis transient | 31,0% | 28,0% | 26,0% | 21,6% | 34,3% | 32,4% | 30,5% | 28,0%
| X''d | -
| dir. axis subtransient | 13,9% | 12,5% | 11,6% | 9,6% | 15,3% | 14,5% | 13,6% | 12,5%
| Xq | -
| quad. axis reactance | 130% | 117% | 109% | 90% | 143% | 135% | 127% | 117%
| T'do | -
| O.C. field time constant | 2200ms
| T'd | -
| Transient time constant | 264ms
| T''d | -
| Sub-transient time constant | 24ms
MECHANICAL DATA
| Bearing non drive end | 6318-2RS1-C3
| Bearing drive end (B3/B14 | form) | 6324-C3
| Weight of | in B2
| kg | 3275
| generator | in B3/B14
| kg | 3330
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
PRO40L E/4
| MOMENT | OF
INERZIA
| SAE 14 | kg·m2 | 30,285
| SAE 18 | kg·m2 | 30,678
| SAE 21 | kg·m2 | 31,328
| B3/B14 | kg·m2 | 29,078
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
PRO40L E/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000 | 3500
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient Voltage | Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000 | 3500 | 4000
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
PRO40L E/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 98,0% | 97,4%
| 97,0% | 96,5% | 97,2%
| Efficiency % | 96,0% | 96,3%
96,6%
| 95,0% | 95,5%
| 94,0% | 94,0%
| P.F. | 1
| 93,0% | P.F. | 0,8
| 92,0% | 92,2%
91,0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
99,0%
| 98,0% | 97,8%
| 97,1% | 97,6%
| Efficiency % | 97,0% | 96,9%
| 96,0% | 97,1%
| 95,0% | 96,2%
| P.F. | 1
| 94,9% | P.F. | 0,8
94,0%
| 93,0% | 93,4%
| 0 | 500 | 1000 | 1500 | 2000
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
| PRO40L | E/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40L E/4 | Rev: 01
