URL: https://www.linzelectric.com/uploads/ProdottiArticoli/PRO40M_C-4_1250kVA.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO40M C/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 27/04/202221
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
PRO40M C/4
COMMON DATA
| Rated Power at 50Hz | kVA | 1250
| Rated Power at 60Hz | kVA | 1500
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6
hours
| Air Flow Requirement | m3/min | 96 at 50Hz | 115 at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6*
| Stator Winding Resistance | Ω | 0,0043 at 20°C
| Rotor Winding Resistance | Ω | 0,85 at 20°C
| Exciter Stator Resistance | Ω | 13,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,051 at 20°C
| THD at full load | < 3%
| THD at no load | < 3%
| Excitation at no load | Adc | 0,55
| Excitation at full load | Adc | 2,90
Note (*): 230/400V - 460/800V 50Hz
277/480V - 554/960V 60Hz
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 27/04/2022
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
PRO40M C/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 1200 | 1250 | 1200 | 1100 | 1300 | 1380 | 1440 | 1500
| (125°C/40°C) | kW | 960 | 1000 | 960 | 880 | 1040 | 1104 | 1152 | 1200
| Rated Power in Class F | kVA | 1050 | 1100 | 1100 | 1000 | 1190 | 1210 | 1270 | 1320
| (105°C/40°C) | kW | 840 | 880 | 880 | 800 | 952 | 968 | 1016 | 1056
| Rated Power Standby | kVA | 1240 | 1300 | 1260 | 1150 | 1350 | 1430 | 1500 | 1560
| (150°C/40°C) | kW | 992 | 1040 | 1008 | 920 | 1080 | 1144 | 1200 | 1248
| Rated Power Standby | kVA | 1280 | 1350 | 1300 | 1200 | 1400 | 1490 | 1550 | 1620
| (163°C/27°C) | kW | 1024 | 1080 | 1040 | 960 | 1120 | 1192 | 1240 | 1296
EFFICIENCY IN CL. H @ 0.8P.F
| 4/4 | 95,7% | 96,3%
| 3/4 | 96,0% | 96,4%
| 2/4 | 94,8% | 95,2%
| 1/4 | 91,8% | 93,0%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,35
| Xd | -
| dir. axis synchronous | 238% | 224% | 200% | 163% | 253% | 245% | 234% | 224%
| X'd | -
| dir. axis transient | 36,2% | 34,0% | 30,3% | 24,7% | 39,4% | 37,2% | 35,5% | 34,0%
| X''d | -
| dir. axis subtransient | 15,5% | 14,6% | 13,0% | 10,6% | 16,9% | 16,0% | 15,3% | 14,6%
| Xq | -
| quad. axis reactance | 127% | 119% | 106% | 87% | 138% | 130% | 125% | 119%
| T'do | -
| O.C. field time constant | 1751ms
| T'd | -
| Transient time constant | 194ms
| T''d | -
| Sub-transient time constant | 20ms
MECHANICAL DATA
| Bearing non drive end | 6318-2RS1-C3
| Bearing drive end (B3/B14 | form) | 6324-C3
| Weight of | in B2
| kg | 2276
| generator | in B3/B14
| kg | 2331
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 27/04/2022
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
PRO40M C/4
| MOMENT | OF
INERZIA
| SAE 14 | kg·m2 | 20,414
| SAE 18 | kg·m2 | 20,807
| SAE 21 | kg·m2 | 21,457
| B3/B14 | kg·m2 | 19,207
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 27/04/2022
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
PRO40M C/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 27/04/2022
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
PRO40M C/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 98,0% | 96,9%
| 97,0% | 95,9% | 96,7%
| Efficiency % | 96,0% | 95,8%
| 95,0% | 96,0%
| 94,0% | 93,5% | 94,8%
| P.F. | 1
| 93,0% | P.F. | 0,8
| 92,0% | 91,8%
91,0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 98,0% | 97,2%
| 97,0% | 96,2% | 97,1%
| Efficiency % | 96,0% | 96,3%
96,4%
95,0%
| 94,0% | 94,4% | 95,2%
| P.F. | 1
| 93,0% | 93,0%
| P.F. | 0,8
92,0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 27/04/2022
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
| PRO40M | C/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 27/04/2022
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M C/4 | Rev: 01
