URL: https://www.linzelectric.com/uploads/ProdottiArticoli/03-PRO40M_D-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO40M D/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
PRO40M D/4
COMMON DATA
| Rated Power at 50Hz | kVA | 1350
| Rated Power at 60Hz | kVA | 1620
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6
hours
| Air Flow Requirement | m3/min | 94 at 50Hz | 113 at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6*
| Stator Winding Resistance | Ω | 0,0056 at 20°C
| Rotor Winding Resistance | Ω | 0,876 at 20°C
| Exciter Stator Resistance | Ω | 13,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,051 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,59
| Excitation at full load | Adc | 2,78
Note (*): 230/400V - 460/800V 50Hz
277/480V - 554/960V 60Hz
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
PRO40M D/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 1350 | 1350 | 1350 | 1300 | 1480 | 1550 | 1620 | 1620
| (125°C/40°C) | kW | 1080 | 1080 | 1080 | 1040 | 1184 | 1240 | 1296 | 1296
| Rated Power in Class F | kVA | 1280 | 1280 | 1280 | 1280 | 1400 | 1460 | 1540 | 1540
| (105°C/40°C) | kW | 1024 | 1024 | 1024 | 1024 | 1120 | 1168 | 1232 | 1232
| Rated Power Standby | kVA | 1450 | 1450 | 1450 | 1450 | 1600 | 1660 | 1750 | 1750
| (150°C/40°C) | kW | 1160 | 1160 | 1160 | 1160 | 1280 | 1328 | 1400 | 1400
| Rated Power Standby | kVA | 1500 | 1500 | 1500 | 1500 | 1650 | 1700 | 1800 | 1800
| (163°C/27°C) | kW | 1200 | 1200 | 1200 | 1200 | 1320 | 1360 | 1440 | 1440
| EFFICIENCY | IN
CL. H
| 4/4 | 95,8% | 96,5%
| 3/4 | 96,1% | 96,7%
| 2/4 | 95,8% | 96,5%
| 1/4 | 92,5% | 93,7%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,32
| Xd | -
| dir. axis synchronous | 303% | 274% | 254% | 218% | 334% | 312% | 298% | 274%
| X'd | -
| dir. axis transient | 34,9% | 31,5% | 29,3% | 25,1% | 38,5% | 35,9% | 34,3% | 31,5%
| X''d | -
| dir. axis subtransient | 14,8% | 13,4% | 12,4% | 10,7% | 16,4% | 15,3% | 14,6% | 13,4%
| Xq | -
| quad. axis reactance | 161% | 145% | 135% | 115% | 177% | 165% | 158% | 145%
| T'do | -
| O.C. field time constant | 1989ms
| T'd | -
| Transient time constant | 229ms
| T''d | -
| Sub-transient time constant | 22ms
MECHANICAL DATA
| Bearing non drive end | 6318-2RS1-C3
| Bearing drive end (B3/B14 | form) | 6324-C3
| Weight of | in B2
| kg | 2635
| generator | in B3/B14
| kg | 2690
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
PRO40M D/4
| MOMENT | OF
INERZIA
| SAE 14 | kg·m2 | 23,900
| SAE 18 | kg·m2 | 24,293
| SAE 21 | kg·m2 | 24,943
| B3/B14 | kg·m2 | 22,693
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
PRO40M D/4
| T | RANS
| IENT VOLT | AG
| E | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient | Voltage Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000 | 3500
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
PRO40M D/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
| 98,0% | 96,8% | 97,0%
| 97,0% | 96,8%
| Efficiency % | 96,0% | 95,8%
| 95,0% | 95,8% | 96,1%
| 94,0% | 94,2%
| P.F. | 1
| 93,0% | P.F. | 0,8
92,5%
92,0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 98,0% | 97,3% | 97,5%
| 97,0% | 97,3%
| Efficiency % | 96,5%
| 96,0% | 96,5% | 96,7%
| 95,0% | 95,1%
| P.F. | 1
| 94,0% | P.F. | 0,8
93,7%
93,0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
| PRO40M | D/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40M D/4 | Rev: 02
