URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02-PRO40S_A-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO40S A/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
PRO40S A/4
COMMON DATA
| Rated Power at 50Hz | kVA | 930
| Rated Power at 60Hz | kVA | 1116
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6
hours
| Air Flow Requirement | m3/min | 94 at 50Hz | 113 at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR30
| Sensing | three-phase
| Voltage Regulation | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6*
| Stator Winding Resistance | Ω | 0,0101 at 20°C
| Rotor Winding Resistance | Ω | 0,687 at 20°C
| Exciter Stator Resistance | Ω | 13,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,051 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,71
| Excitation at full load | Adc | 2,71
Note (*): 230/400V - 460/800V 50Hz
277/480V - 554/960V 60Hz
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
PRO40S A/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage Series Star | V | 380/220 | 400/230 415/240 | 440/254 | 415/240 | 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 930 | 930 | 930 | 890 | 1050 | 1100 | 1116 | 1116
| (125°C/40°C) | kW | 744 | 744 | 744 | 712 | 840 | 880 | 892,8 | 892,8
| Rated Power in Class F | kVA | 870 | 870 | 870 | 820 | 975 | 1025 | 1044 | 1044
| (105°C/40°C) | kW | 696 | 696 | 696 | 656 | 780 | 820 | 835,2 | 835,2
| Rated Power Standby | kVA | 1000 | 1000 | 1000 | 960 | 1090 | 1150 | 1200 | 1200
| (150°C/40°C) | kW | 800 | 800 | 800 | 768 | 872 | 920 | 960 | 960
| Rated Power Standby | kVA | 1050 | 1050 | 1050 | 1000 | 1120 | 1200 | 1260 | 1260
| (163°C/27°C) | kW | 840 | 840 | 840 | 800 | 896 | 960 | 1008 | 1008
| EFFICIENCY | IN
CL. H
| 4/4 | 95,3% | 96,1%
| 3/4 | 95,7% | 96,4%
| 2/4 | 94,8% | 95,6%
| 1/4 | 92,0% | 93,2%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,31
| Xd | -
| dir. axis synchronous | 289% | 261% | 242% | 206% | 329% | 306% | 284% | 261%
| X'd | -
| dir. axis transient | 31,0% | 28,0% | 26,0% | 22,1% | 35,2% | 32,8% | 30,5% | 28,0%
| X''d | -
| dir. axis subtransient | 13,3% | 12,0% | 11,1% | 9,5% | 15,1% | 14,1% | 13,1% | 12,0%
| Xq | -
| quad. axis reactance | 153% | 138% | 128% | 109% | 174% | 162% | 150% | 138%
| T'do | -
| O.C. field time constant | 1794ms
| T'd | -
| Transient time constant | 185ms
| T''d | -
| Sub-transient time constant | 19ms
MECHANICAL DATA
| Bearing non drive end | 6318-2RS1-C3
| Bearing drive end (B3/B14 | form) | 6324-C3
| Weight of | in B2
| kg | 2029
| generator | in B3/B14
| kg | 2084
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
PRO40S A/4
| MOMENT | OF
INERZIA
| SAE 14 | kg·m2 | 17,824
| SAE 18 | kg·m2 | 18,217
| SAE 21 | kg·m2 | 18,867
| B3/B14 | kg·m2 | 16,617
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
PRO40S A/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation
| @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 500 | 1000 | 1500 | 2000
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation
| @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
PRO40S A/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
96,7%
| 97,0% | 96,0%
| 96,0% | 96,4%
| Efficiency % | 95,0% | 95,7% | 95,3%
| 94,0% | 93,8% | 94,8%
| 93,0% | P.F. | 1
| 92,0% | 92,0%
| P.F. | 0,8
91,0%
| 0 | 200 | 400 | 600 | 800 | 1000
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 98,0% | 97,2%
| 97,0% | 96,6% | 97,0%
| Efficiency % | 96,0% | 96,4% | 96,1%
| 95,0% | 94,7% | 95,6%
| P.F. | 1
| 94,0% | P.F. | 0,8
| 93,0% | 93,2%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
| PRO40S | A/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 16/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO40S A/4 | Rev: 01
