URL: https://listerpetter.com/wp-content/uploads/2025/10/10816-TR-Generator-Engines-TDS.pdf
Accessed: 2026-11-14

TR Generator Engines TDS                                                                  2

TR2 | TR2G1500-FB I 11.8 kVA PRP 50Hz  TR2G1500FSFBSAE4 | 11.8 kVA PRP 50Hz

Including 13.5 litre fuel tank         Including SAE4 J620 7.5”engine connection  option

                                       and 13.5 litre fuel tank

TR2G1800FSHS-FB I 12.4 kWe ESP 60Hz    TR3 – TR3G1500FS I 19.9 kVA ESP 50Hz

Including 13.5 litre fuel tank option

TR3G1500FS I 18.1 kVA PRP 50Hz         TR3G1500FS I 18.1 kVA PRP 50Hz

                                       Including 12V fuel control solenoid
TR Generator Engines TDS                                                                                                                                                                          3

                                         POWER OUTPUTS 1                                                                                RATING DEFINITIONS

                                         Engine Power (ISO3046)                                               Typical Net Generator     TO ISO 3046

Engine     Speed,        Power                                                                                   Output (ISO8528)

Model       r/min                             Gross                                 Net                                                 ISO Standard Conditions

                                         kWm      bhp                     kWm            bhp                  Rating  kVA        kWe    Barometric pressure 100 kPa

                   Continuous            5.5         7.4                       5.5       7.4                     PRP  5.9         4.7   Relative humidity 30%

            1500                                                                                                                        Ambient air temperature at the inlet

TR1                     Fuel stop        6.1         8.2                       6.1       8.2                     ESP  6.6         5.2   manifold 25°C

            1800   Continuous            6.7         9.0                       6.7       9.0                     PRP  7.2         5.8   Fixed Speed: Continuous Power (ICN)

                        Fuel stop        7.4         9.9                       7.4       9.9                     ESP  8.0         6.4   The power in kW which the engine is

                                                                                                              Typical Net Generator     capable of delivering continuously at

                                         Engine Power (ISO3046)                                                  Output (ISO8528)       the stated crankshaft speed, under ISO

Engine     Speed,        Power                                                                                                          3046 standard conditions, measured at

Model       r/min                             Gross                                 Net                       Rating  kVA        kWe    the flywheel without powerabsorbing

                                         kWm      bhp                     kWm            bhp                                            accessories, provided that the engine

                   Continuous            11.0     14.7                       11.0        14.7                    PRP  11.8        9.5   is overhauled and maintained in good

            1500                                                                                                                        operating condition and that fuel to BS EN

TR2                     Fuel stop        12.1     16.2                       12.1        16.2                    ESP  13.0        10.4  590 Class A1 or A2, and lubricating oils to

                   Continuous            13.1     17.6                       13.1        17.6                    PRP  14.1        11.3  the correct performance specification and

            1800                                                                                                                        viscosity classification as recommended

                        Fuel stop        14.4     19.3                       14.4        19.3                    ESP  15.5        12.4  by Lister Petter Power Systems Limited are

                                                                                                              Typical Net Generator     used.

Engine     Speed,                        Engine Power (ISO3046)                                                  Output (ISO8528)

                         Power                                                                                                          Fixed Speed (Fuel Stop):

Model       r/min                             Gross                                 Net                       Rating  kVA        kWe    Overload Power (ICXN)

                                         kWm      bhp                     kWm            bhp                                            The maximum power in kW which

                   Continuous            16.8     22.5                       16.8        22.5                    PRP  18.1        14.4  the engine is capable of delivering

            1500        Fuel stop        18.5     24.8                       18.5        24.8                    ESP  19.9        15.9  intermittently at the stated crankshaft

TR3                                                                                                                                     speed for a period not exceeding one

                   Continuous            20.2     27.1                       20.2        27.1                    PRP  21.7        17.4  hour in any period of twelve hours of

            1800        Fuel stop        22.2     29.8                       22.2        29.8                    ESP  23.9        19.1  continuous running, immediately after

                                                                                                                                        working at the continuous power, under

* The power output of the generator data is calculated using a figure of 86% efficiency of the AC generator.                            ISO 3046 standard conditions and with

* The kVA and kWe values are converted as per standard power factor 0.8.                                                                the provisions specified for continuous

* Generator data is for reference only.                                                                                                 power in item (1) above, but with the fuel

                                                                                                                                        limited so that the fuel stop power cannot

                                         TECHNICAL DATA                                                                                 be exceeded.

Model                                                                     TR1                  TR2                          TR3

Type of fuel injection                                                    Direct               Direct                      Direct

Number of cylinders                                                       1                                   2             3

Aspiration                                                                Natural        Natural                      Natural

Direction of rotation looking on                  Anti clockwise                         Anti clockwise               Anti clockwise

flywheel end

Nominal cylinder bore                    mm                               98.42                98.42                       98.42

                                         in                               3.875                3.875                       3.875

Stroke                                   mm                               101.6                101.6                       101.6

                                         in                               4.0                  4.0                          4.0

Total cylinder capacity                  litre                            0.773                1.55                         2.32

                                         in 3                             47.17                94.35                  141.52

Compression ratio                                                         15.5:1               15.5:1                      15.5:1

Minimum idling speed                     r/min                            850                  850                          850

Number of flywheel ring gear teeth                                        110                  110                          110

Crankshaft end thrust                    kgf                              132                  132                          132

(maximum continuous)                     lbf                              290                  290                          290         Notes:

                                         mbar                             2.0                  2.5                          3.0         1. Power ratings measured at the flywheel apply to a

Crankcase vacuum (minimum)               in H2O                           0.8                  1.0                          1.2         fully run-in, non derated engine without a radiator and

                                         mbar                             3.5                  4.6                          7.5         fan fitted, and without power absorbing accessories or

Crankcase vacuum                                                                                                                        transmission equipment.

(average)                                in H2O                           1.4                  1.8                          2.9         2. The overload capability applies to a fully run-in

Lubricating oil pressure (mean)          bar                              2.0                  2.0                          2.0         engine. This is normally attained after a running period

with the oil at 110°C (230°F)            lbf/in2                          29                   29                           29          of about 50 hours.
TR Generator Engines TDS                                                                                                                                                4

                               ENGINE EXHAUST  SYSTEM                          DETAIL                                     RATING DEFINITIONS

                    Parameter                                                  Engine Model                               TO ISO 8528-1

                                                    TR1                                TR2                    TR3         Standard Reference Conditions

Maximum allowed back pressure (kPa)                 10.3                               10.3                   10.3        A Lister Petter generating set is designed

Bosch smoke level at rated output                   5.5                                5.5                    5.5         to operate in the following ISO 3046

                                                                                                                          environmental reference conditions.

Exhaust gas temperature, continuous (°C)            520                                520                    520         Barometric pressure 100 kPa

Exhaust gas temperature, overload (°C)              550                                550                    550         Relative humidity 30%

                                                                                                                          Ambient air temperature at the inlet

Exhaust pipe diameter - recommended O/D             48                                 48                     48          manifold 25°C

                                                                                                                          1. Prime Power (PRP)

                                  ENGINE NOISE LEVELS                                                                     This rating is for the supply of the maximum

                                                                               Engine Model                               power which a generating set is capable of

                    Parameter                                                                                             delivering continuously whilst supplying a

                                                    TR1                                TR2                    TR3         variable electrical load when operated for

Sound pressure level at 1m                     ≤ 94 dB(A)                           ≤ 93 dB(A)                ≤ 93 dB(A)  an unlimited number of hours per year.

                                                                                                                          The permissible average power output

                                                                                                                          over 24 hours of operation shall not exceed

                    ENGINE LUBRICATING         OIL  SYSTEM DETAIL                                                         70 % of the PRP unless otherwise agreed

                                                                                                                          by Lister Petter Power Systems Limited.

                    Parameter                                                  Engine Model                               2. Emergency Standby Power (ESP)

                                                    TR1                                TR2                    TR3         Emergency standby power is defined as

Lubrication method                                                                  Pressure                              the maximum power available during

                                                                                                                          a variable electrical power sequence,

Sump capacity (L)                                                                      4.0                    5.5         for which a generating set is capable of

Total capacity (L)                                                                     4.5                    6.0         delivering in the event of a utility power

                                                                                                                          outage or under test conditions for up to

Oil filter type                                                                Full flow paper element                    200 hours of operation per year.

Oil consumption (g/kW h)                                                               ≤ 0.25                             The permissible average power output

                                                                                                                          over 24 hours of operation shall not exceed

Lubrication oil temperature (°C)                                               120 (max. 135)                             70% of the ESP unless otherwise agreed

Lubrication oil pressure at running                                                                                       by Lister Petter Power Systems Limited.

conditions (kPa)                                                                    100-450                               The actual average power output shall be

                                                                                                                          below or equal to the permissible average

Oil pump type                                                                  Plunger type                               power output as defined for ESP. The

                                                    Front / Rear / Fuel Pump Up                               15 /        above ratings are subject to the following

Maximum operation angle (degrees)                                              Manifold Down - 10                         ISO 3046 standard operating conditions,

                                                                                                                          the use of fuel to BS EN 590 Class A1 or A2,

                                                                                                                          lubricating oils of the correct performance

                               ENGINE COOLING SYSTEM                           DETAIL                                     specification and viscosity classification

                                                                                                                          and that the maintenance intervals and

                                                                                       Engine Model                       procedures are carried out as prescribed

                               Parameter                                       TR1             TR2            TR3         by Lister Petter Power Systems Limited.

Cooling method                                                                                 Air                        3. Continuous Power (COP)

Cooling fan                                                                            Flywheel                           This rating is for the supply of a constant

                                                                                                                          load for an unlimited number of hours

Cooling package operating temperatures         °C                                              40                         annually.

Maximum cooling airflow (litres/sec)      1500 r/min                           70              110            160         Derating

                                          1800 r/min                           90              130            200         For non-standard site conditions,

                                          1500 r/min                           25              30             30          reference should be made to relevant BS,

Maximum cowling pressure (mmWG)                                                                                           ISO & DIN standards.

                                          1800 r/min                           37              43             43

                                               cm2                             190             330            530         Power Standards

Ducting sectional area                         in2                             30              51             82          The engine performance corresponds

                                                                                                                          to ISO 3046, BS 5514 and DIN 6271. The

Note:                                                                                                                     technical data applies to an engine without

The duct trunking must be the same cross sectional area throughout its length                                             cooling fan and operating on a fuel with

                                                                                                                          calorific value of 42.7 MJ/kg (18360 BTU/

For trunking lengths greater than 1.5m (5ft) then the above figures are multiplied by the following factors:              lb) and a density of 0.84 kg/litre (7.01 lb/

* 1.5m - 3.0m (5-10ft) x1.4                                                                                               US gal, 8.42 lb/lmp gal).

* 3.0m - 7.5m (10-25ft) x2.25

* 7.5m - 15.0m (25-50ft) x3.5
TR Generator Engines TDS                                                                                                                                    5

                                                       APPROXIMATE              FUEL   CONSUMPTION

                                                       TR1                                    TR2                                       TR3

Speed, r/min            Load, %

                                                g/kWh       l/h                        g/kWh                   l/h        g/kWh                l/h

                        100                     229         1.5                        237                   3.1          230                  4.6

1500

                            75                  244         1.2                        244                   2.4          240                  3.6

                        100                     238         1.9                        237                   3.7          229                  5.5

1800

                            75                  251         1.5                        248                   2.9          238                  4.3

Optional Accessories

As part of your engine package from Lister Petter, we can offer you a full range of optional accessories to enhance your engine.

Please consult Lister Petter for full details.

(CA) SAE 4 - SAE 5 Adapter                      (CL) SAE J620 7.5”Drive Member         (FA) 8.25L Fuel Tank               (FE) Fuel Lift Pump

(CB) SAE 4 Spacer Ring                          (CM) SAE J620 6.5”Drive Member         (FB) 13L Fuel Tank

                                                *Use with SAE Adapter (CA, CB)

(WG) Keyswitch Start Panel                      (WI) Start Panel with 12V hr Recorder  (EK) 12V Starter Motor             (JE) 12V Fuel Control Solenoid

                                                                                       (EL) 24V Starter Motor             (JQ) 24V Fuel Control Solnoid

(NA) Engine mounted exhaust silencer            (JA) Engine temperature switch         (EA) Short Starting Handle (TR1)   Service Kits

(NJ) Exhaust outlet bend *                      (JD) Oil pressure switch *             (EB) Long Starting Handle (TR2/3)  500, 1000, 2000, 4000 & 6000 hrs

* Included in NA exhaust kit                    * Included oil distribution block -

                                                Not shown

