URL: https://listerpetter.com/wp-content/uploads/2025/10/Lister-Petter-Price-List-20250626%EF%BC%88FOB-UK-OR-FOB-FUZHOU-USD-Mercury-Max-Venus-Max-Mars-Max.pdf
Accessed: 2026-11-14

             Mercury Max &   Venus Max & Mars Max Generator Engines - Price                           List                                                                                   Issued on 5th Feb.      2025

                                             1500rpm                Typical generator set output                      1800rpm

                                  Gross                  Net                      (50Hz)                    Gross                  Net        Typical generator  set output (60Hz)

Series       Model           engine power     engine power                                            engine power      engine power                                                Fuel     Emission  1500/1800rpm  Selling FOB

                                                                                                                                                                                    Control            engine speed  Price (USD)

                             Prime  Standby   Prime      Standby        Prime             Standby     Prime  Standby    Prime      Standby         Prime             Standby

                             kWm    kWm       kWm             kWm   kWe   kVA      kWe        kVA     kWm    kWm        kWm             kWm   kWe         kVA    kWe   kVA

             LP311EVG1_s515  11          12   10              11.1  8          10  8.8        11                                                                                    ECU      Stage V   Changeable    $3,900

             LP311EVG1_s818                                                                           13.2         15   12.2            14    9.6         12     10.6  13.2         ECU      Stage V   Changeable    $3,900

             LP322EVG1_s543  32          35   30              33.0  25         31         28  34                                                                                    ECU      Stage V   Changeable    $10,964

             LP322EVG1_s848                                                                           36           40   34.0            38    30          37.5   33    41           ECU      Stage V   Changeable    $10,964

Mercury Max  LP322EVG2_s554  40          44   37.5            41.5  32.0       40  35.0       44                                                                                    ECU      Stage V   Changeable    $11,289

             LP322EVG2_s866                                                                           49           54   46.5            51.5  40          50     44    55           ECU      Stage V   Changeable    $11,289

             LP430EVG2_s566  49          54   46.5            51.5  40.0       50  44.0       55                                                                                    ECU      Stage V   Changeable    $11,789

             LP430EVG2_s872                                                                           54           60   51.5            57.5  45          56     50    62           ECU      Stage V   Changeable    $11,789

             LP311EG1        11          12   10              11.1  8.0        10  8.8        11      13.2         15   12.2            13.5  9.6         12     10.6  13.2         ECU      Stage  Ⅲ  Changeable    $3,241

             LP429EG1        27          30   25              28.0  22         28         24  30      30           33          28       31    24          30     26    32           ECU      Stage  Ⅲ  Changeable    $3,743

             LP432EG2        55          60   52.5            57.5  40         50         44  55      60           66   57.5            63.5  50          62.5   55    68.5         ECU      Stage  Ⅲ  Changeable    $4,768

             LP435EG2        74          81   71.5            78.5  60         75         64  80      74           81   71.5            78.5  64          80     70    88           ECU      Stage  Ⅲ  Changeable    $5,187

             LP443EG3        78          86   73              81    66         83         72  90      86           95   81              90    72          90     79    99           ECU      Stage  Ⅲ  Switchable    $8,120

             LP443EG4        95          105  89              99    80    100             88  110     105          116         99       110   90          110    100   125          ECU      Stage  Ⅲ  Switchable    $8,385

             LP443EG5        106         117  100             111   90    110      100        125     120          132  114             126   100         125    110   138          ECU      Stage  Ⅲ  Switchable    $8,651

             LP443EG6        125         140  119             134   110   138      120        150     125          140  119             134   110         138    120   150          ECU      Stage  Ⅲ  Switchable    $9,153

             LP665EG1        128         141  119             132   110   138      120        150     136          150  127             141   120         150    132   165          ECU      Stage  Ⅲ  Switchable    $10,941

             LP665EG2        140         155  131             146   120   150      132        165     150          165  141             156   132         165    144   180          ECU      Stage  Ⅲ  Switchable    $11,206

             LP665EG3        168         185  159             176   150   188      164        205     180          198  171             189   160         200    176   220          ECU      Stage  Ⅲ  Switchable    $11,710

             LP665EG4        186         205  177             196   160   200      176        220     186          205  177             196   160         200    176   220          ECU      Stage  Ⅲ  Switchable    $11,949

Venus Max    LP689EG1        185         204  179             198   160   200      176        220     205          226  199             220   180         225    196   245          ECU      Stage  Ⅲ  Switchable    $12,169

             LP689EG2        195         228  189             222   180   225      196        245     235          259  229             253   200         250    220   275          ECU      Stage  Ⅲ  Switchable    $14,320

             LP689EG3        230         253  224             247   200   250      220        275     255          280  249             274   220         275    240   300          ECU      Stage  Ⅲ  Switchable    $14,664

             LP689EG4        255         280  249             274   220   275      240        300     280          308  274             302   240         300    264   330          ECU      Stage  Ⅲ  Switchable    $15,223

             LP612EG1        280         308  270             298   250   313      272        340     307          338  297             328   280         350    308   385          ECU      Stage  Ⅲ  Switchable    $17,758

             LP612EG2        307         338  297             328   280   350      308        385     340          380  330             370   300         375    328   410          ECU      Stage  Ⅲ  Switchable    $17,939

             LP612EG3        340         380  330             370   300   375      328        410     340          380  330             370   300         375    328   410          ECU      Stage  Ⅲ  Switchable    $19,208

             LP613EG1        360         400  345             385   320   400      352        440     401          441  386             426   360         450    384   480          ECU      Stage  Ⅲ  Switchable    $21,912

             LP613EG2        401         441  386             426   360   450      392        490     /            /           /        /     /           /      /            /     ECU      Stage  Ⅲ  /             $23,602

             LP613EG3        450         495  435             480   400   500      435        544     /            /           /        /     /           /      /            /     ECU      Stage  Ⅲ  /             $26,786

             LP613EG4        /           /            /       /     /          /          /        /  450          495  435             480   400         500    435   544          ECU      Stage  Ⅲ  /             $28,272
                                             1500rpm                       Typical generator set output                             1800rpm

                              Gross                       Net                              (50Hz)                         Gross                  Net       Typical generator      set output (60Hz)

Series         Model    engine power               engine power                                                engine power             engine power                                                                            Fuel     Emission   1500/1800rpm     Selling FOB

                                                                                                                                                                                                                                Control             engine speed     Price (USD)

                        Prime             Standby  Prime          Standby     Prime                Standby     Prime      Standby       Prime    Standby        Prime                  Standby

                        kWm               kWm      kWm            kWm      kWe          kVA   kWe     kVA      kWm        kWm           kWm           kWm  kWe               kVA  kWe  kVA

          LP625EG1      460               506      438            484      400          500   436     545      520               572.0  498           550  460               575  504  630                                      ECU      Stage  Ⅲ   Changeable              $37,511

          LP625EG2      520               572      498            550      460          575   504     630      572               629.0  550           607  510               638  556  695                                      ECU      Stage  Ⅲ   Changeable              $41,534

          LP625EG3      572               629      550            607      510          638   556     695      622               684.0  600           662  560               700  612  765                                      ECU      Stage  Ⅲ   Changeable              $42,956

          LP625EG4      622               684      600            662      560          700   612     765      622               684.0  600           662  560               700  612  765                                      ECU      Stage  Ⅲ   Changeable              $47,308

          LP625EG5      685               754      661            730      600          750   656     820              /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $49,594

          LP625EG6      /                 /           /               /    /            /          /        /  685               754.0  661           730  600               750  656  820                                      ECU      Stage  Ⅲ        /                  $51,362

          LP625EG7      728               800      704            776      660          825   720     900              /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $55,373

          LP625EG8      /                 /           /               /    /            /          /        /  728               800.0  704           776  660               825  720  900                                      ECU      Stage  Ⅲ        /                  $57,825

Mars Max  LP625EG9      820               902      785            867      720          900   788     985              /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $63,318

          LP625EG10     880               968      845            933      800          1000  876     1095             /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $70,581

          LP1258EG1     1280              1410     TBD            TBD      1100         1375  1200    1500             /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $157,428

          LP1258EG2     1420              1560     TBD            TBD      1250         1563  1376    1720             /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $159,158

          LP1258EG3     1560              1720     TBD            TBD      1350         1687  1485    1856             /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $180,170

          LP1258EG4     1720              1890     TBD            TBD      1500         1875  1650    2062             /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $212,941

          LP1258EG5     1850              2035     TBD            TBD      1600         2000  1760    2200             /         /            /       /    /                 /    /             /                               ECU      Stage  Ⅲ        /                  $236,830

          LP625SG1      460               506      438            484      400          500   436     545      520               572.0  498           550  460               575  504  630                                      ECU      Stage  Ⅲ        Switchable         $35,473

          LP625SG2      520               572      498            550      460          575   504     630      572               629.0  550           607  510               638  556  695                                      ECU      Stage  Ⅲ        Switchable         $38,243

          LP625SG3      572               629      550            607      510          638   556     695      622               684.0  600           662  560               700  612  765                                      ECU      Stage  Ⅲ        Switchable         $39,627

          LP625SG4      622               684      600            662      560          700   612     765      622               684.0  600           662  560               700  612  765                                      ECU      Stage  Ⅲ        Switchable         $43,798

Notes:

*All ratings are rounded to the nearest whole number and are for guidance only. Please refer to the technical data sheet for accurate power.

*Electrical output is based on assumed alternator efficiency and is for guidance only.

*kVA figures are calculated using a typical power factor of 0.8.

*Changeable engines must be requested at point of order, please consult with your local Lister Petter representative.

*Lister Petter Conditions of Sale apply.

*All ratings data based on operation under ISO 8528-1, ISO 3046 conditions using typical fan sizes and drive ratios. Performance toleracn quoted by Lister Petter is +/-5%.

*Prime power = Power available at variable load in lieu of main power network (please refer to the engine technical data sheets for specific load factor). An overload of 10% is permitted for 1 hour in every

12 hours of operation.

*Standby power = Power available at variable load in the event of a main power network failure (please refer to the engine technical data sheets for specific load factor). Standby power can operate to a maximum                              of  500  hours  per  year.  No  overload

is permitted.

*All of the above engines are supplied in a packing mode for export.

*The FOB price stated is in line with the charges for FCL for one whole container, it will have to go through LCL if it does not require one container. The FOB charges will be RMB980 per shipment plus RMB200 per cubic feet
                                                   1500rpm                                Typical generator set output         1800rpm

                                          Gross             Net                                       (50Hz)            Gross                  Net       Typical generator  set output (60Hz)

Series      Model                    engine power    engine power                                                       engine power    engine power                                           Fuel     Emission  1500/1800rpm  Selling FOB

                                                                                                                                                                                               Control            engine speed  Price (USD)

                                     Prime  Standby  Prime  Standby                       Prime               Standby   Prime  Standby  Prime  Standby        Prime         Standby

                                     kWm    kWm      kWm         kWm                      kWe         kVA  kWe  kVA     kWm    kWm      kWm         kWm  kWe         kVA    kWe  kVA

（with   no  discount) and  it  will  cost at least one cubic feet even though it is less  than that.

