URL: https://listerpetter.com/wp-content/uploads/2025/10/Lister-Petter-Price-List-20250626%EF%BC%88FOB-UK-OR-FOB-FUZHOU-USD-Venus.pdf
Accessed: 2026-11-14

       Venus Generator Engines - Price List                                                                                                                                                                                               Issued     on 5th Feb. 2025

                                               1500rpm                                                                                       1800rpm

                      Gross                             Net                Typical generator        set output (50Hz)       Gross                     Net                    Typical generator  set output (60Hz)

Series  Model    engine power                  engine power                                                            engine power          engine power                                                                       Fuel      Emission   1500/1800rpm              Selling FOB Price

                 Prime  Standby                Prime              Standby       Prime               Standby            Prime  Standby        Prime    Standby                     Prime         Standby            Control                           engine speed              (USD)

                 kWm    kWm                    kWm                kWm      kWe                 kVA  kWe  kVA           kWm    kWm            kWm           kWm               kWe         kVA    kWe  kVA

        LP443G3  78                       86   76                 84       66                  83   72   90            86          95        84            93                72          90     80   100                        electric  Stage  II  Switchable                $5,988

        LP443G4  95                       105  90                 100      80                  100  88   110           105    116            100           111               90          113    100  125                        electric  Stage  II  Switchable                $6,834

        LP443G5  105                      116  99                 110      90                  113  100  125           120    132            114           126               100         125    110  138                        electric  Stage  II  Switchable                $7,147

        LP443G6  120                      132  114                126      100                 125  110  138           120    132            114           126               100         125    110  138                        electric  Stage  II  Switchable                $7,158

        LP665G1  128                      141  122                135      110                 138  120  150           136    150            130           144               120         150    132  165                        electric  Stage  II  Switchable                $8,106

        LP665G2  140                      155  131                146      120                 150  132  165           150    165            141           156               132         165    145  182                        electric  Stage  II  Switchable                $8,165

        LP665G3  168                      185  159                176      150                 188  165  206           180    198            171           189               160         200    176  220                        electric  Stage  II  Switchable                $10,032

Venus   LP689G1  185                      204  179                198      165                 206  182  227           205    226            199           220               180         225    198  248                        electric  Stage  II  Switchable                $10,694

        LP689G2  208                      228  202                222      180                 225  198  248           228    250            222           244               200         250    220  275                        electric  Stage  II  Switchable                $10,958

        LP689G3  230                      253  224                247      200                 250  220  275           255    282            249           276               220         275    242  303                        electric  Stage  II  Switchable                $11,753

        LP612G1  255                      280  245                270      224                 280  246  308           268    282            258           272               240         300    264  330                        electric  Stage  II  Switchable                $15,588

        LP612G2  280                      308  270                298      260                 325  286  358           307    338            297           328               280         350    308  385                        electric  Stage  II  Switchable                $15,715

        LP612G3  307                      338  297                328      280                 350  308  385           307    338            297           328               280         350    308  385                        electric  Stage  II  Switchable                $15,906

        LP613G1  339                      373  324                358      300                 375  330  413           368    405            353           390               320         400    352  440                        electric  Stage  II  Switchable                $17,578

        LP613G2  368                      405  353                390      320                 400  352  440           368    405            353           390               320         400    352  440                        electric  Stage  II  Switchable                $18,618

Notes:

*All ratings are rounded to the nearest whole number and are for guidance only.Please refer to the technical data sheet for accurate power.

*Electrical output is based on assumed alternator efficiency and is for guidance only.

*kVA figures are calculated using a typical power factor of 0.8.

*Changeable engines must be requested at point of order, please consult with your local Lister Petter representative.

*Lister Petter Conditions of Sale apply.

*All ratings data based on operation under ISO 8528-1, ISO 3046 conditions using typical fan sizes and drive ratios.Performance tolerance quoted by Lister Petter is +/-5%.

*Prime power = Power available at variable load in lieu of main power network (please refer to the engine technical data sheets for specific load factor). An overload of 10% is permitted for 1 hour in every 12 hours of operation.

*Standby power = Power available at variable load in the event of a main power network failure(please refer to the engine technical data sheets for specific load factor). Standby power can operate to a maximum of 500 hours per        year.  No  overload  is  permitted.

*All of the above engines are supplied in a packing mode for export.

*The FOB price stated is in line with the charges for FCL for one whole container, it will have to go through LCL if it does not require one container. The FOB charges will be RMB980 per shipment plus RMB200 per cubic feet

（with no discount) and it will cost at least one cubic feet even though it is less than that.

