URL: https://www.liyupower.cn/pd586028458.html
Accessed: 2026-11-03

LY2000系列来自中国制造商-力宇集团 欢迎莅临力宇官网！ 电话：0731-8873 0808 邮箱： liyu@liyupower.com
联系我们
首页
能源产品 燃气发电机组 LY1200型号
LY1600型号
LY2000型号
LY2616系列
集装箱式能源站
项目案例
能源解决方案 行业 农业与食品加工
铁合金行业
商业及工业大厦
数据中心
温室
垃圾填埋场
矿业
船舶解决方案
石油和天然气
钢铁行业
废水处理
解决方案 碳捕集技术
热电联产
岛屿和微电网解决方案
移动及应急电源
三联产
气源 沼气
煤层气
石油伴生气
炉气
氢气
垃圾填埋气
液化天然气
工业尾气
压缩天然气
污水沼气
合作模式 成为经销商
燃气发电机销售
总承包合同
融资租赁
IPP 解决方案
BOT项目
服务 备件及消耗品
维护保养
培训
再制造
服务教程
智能云平台
关于力宇 ESG
公司简介
联系我们
技术创新
加入我们
媒体 新闻
论坛
活动
媒体中心
Middle East Energy Dubai 2026
Almaty Power Expo 2026
2026年广交会
:
全部
产品名称
关键词
产品型号
产品摘要
产品描述
全文搜索
English
Fran&ccedil;ais
Pусский
English
Fran&ccedil;ais
Pусский
:
全部
产品名称
关键词
产品型号
产品摘要
产品描述
全文搜索
首页
能源产品
燃气发电机组
LY1200型号
LY1600型号
LY2000型号
LY2616系列
集装箱式能源站
项目案例
能源解决方案
行业
农业与食品加工
铁合金行业
商业及工业大厦
数据中心
温室
垃圾填埋场
矿业
船舶解决方案
石油和天然气
钢铁行业
废水处理
解决方案
碳捕集技术
热电联产
岛屿和微电网解决方案
移动及应急电源
三联产
气源
沼气
煤层气
石油伴生气
炉气
氢气
垃圾填埋气
液化天然气
工业尾气
压缩天然气
污水沼气
合作模式
成为经销商
燃气发电机销售
总承包合同
融资租赁
IPP 解决方案
BOT项目
服务
备件及消耗品
维护保养
培训
再制造
服务教程
智能云平台
关于力宇
ESG
公司简介
联系我们
技术创新
加入我们
媒体
新闻
论坛
活动
媒体中心
Middle East Energy Dubai 2026
Almaty Power Expo 2026
2026年广交会
欢迎莅临力宇官网！ 电话：0731-8873 0808 邮箱： liyu@liyupower.com
联系我们
LY2000系列
2020年，首款2MW燃气内燃机LY2000研发成功。
|
loading
LY2000系列
技术参数（天然气）：
发电机组型号： LY2000AGL/M/H-T
电力： 2000千瓦
燃油消耗： 4762千瓦
电效率： 42.0%
热效率 : 46.5%
总效率： 88.5%
频率： 50/60赫兹
尺寸： 长：7450 毫米 x 宽：1700 毫米 x 高：2700 毫米 1}
注：1.对于特殊气体和双燃料气体应用，请另行咨询；本数据资料仅供参考，不作为有约束力的数值。
2.气质、气压、热值以及运行环境、人员操作水准等因素将影响机组的最终输出。
1}发电机组交通运输尺寸，单独设置的部件必须单独考虑
| 状态： |
| |
|
|
| 咨询专家 下载
| |
下载
LY2000 - 技术参数
No x ≤500mg/Nm 3 2}
| 应用领域 | 单位 | 天然气应用 50Hz | 石油伴生气应用 50Hz | 低浓瓦斯气应用 50Hz | 沼气应用 50Hz | 工业煤气应用 50Hz | 生物质气应用 50Hz | 高炉煤气应用 50Hz | 煤制气应用 50Hz
| 发电机组型号 | | LY2000AGL/M/H-T | LY2000AGL/M/H-T1 | LY2000AGL/M/H-WL | LY2000AGL/M/H-Z | LY2000AGL/M/H-M | LY2000AGL/M/H-S | LY2000AGL/M/H-G | LY2000AGL/M/H-M1
| 发电功率 3} ±5% | kW | 2000 | 1500 | 1850 | 1900 | 1500 | 1400 | 1400 | 1500
| 燃料消耗 | kW | 4762 | 3896 | 4591 | 4634 | 3741 | 3684 | 3723 | 3896
| 发电效率 4} | % | 42.0 | 38.5 | 40.3 | 41.0 | 40.1 | 38.0 | 37.6 | 38.5
| 热效率 | % | 46.5 | 48.5 | 47.9 | 46.3 | 47.6 | 48.2 | 48.7 | 47.9
| 总效率 | % | 88.5 | 87.0 | 88.2 | 87.3 | 87.7 | 86.2 | 86.3 | 86.4
注：1.对于特殊气体和双燃料气体应用，请另行咨询；本数据资料仅供参考，不作为有约束力的数值。
2.气质、气压、热值以及运行环境、人员操作水准等因素将影响机组的最终输出。
• 污水处理沼气（65%CH4，35%CO2）
• 生物质沼气（60%CH4，32%CO2，其余为N2）
• 垃圾填埋沼气（50%CH4，27%CO2，其余为N2）
• 工业煤气（75%CO，6%H2，3%CH4，9%CO2，其余N2）
2}NOx排放：NOx≤500mg/Nm3，NOx/Nm3干燥排气在5% O2中的含量
3}参照ISO8525-1, 50Hz发电机U=10kV，Cosphi=1.0,天然气甲烷值最小为MN70
4}参照ISO3046-1, 50Hz发电机U=10kV，Cosphi=1.0,天然气甲烷值最小为MN70
其他发动机类型
LY2616系列
2500kW-4000kW
LY1200系列
900kW-1200kW
LY1600系列
1100kW-1600kW
LY2000系列
1400kW-2000kW
LY2616系列
2500kW-4000kW
LY1200系列
900kW-1200kW
LY1600系列
1100kW-1600kW
LY2000系列
1400kW-2000kW
LY2000 系列简介：重新定义功率和效率
经济高效的性能
 卓越的效率：效率高达42%，总能源利用率超过88.5%。
 高可靠性：每年运行超过 8,000 小时，减少停机时间并最大限度地提高生产率。
 经济高效的维护：延长检修间隔和降低润滑油消耗可降低运营成本。
 环保：低排放支持经济效益和环境责任。
适应不同气体浓度
 电子控制混合：精确管理燃烧条件的先进技术。
 优化的空燃比：提高不同气体成分的效率。
 双气体和空气调节：适应显着的浓度波动。
 快速响应和可靠性：确保一致的性能和快速调整
专为高可靠性而设计
 低流阻：高效的进气通道可实现最佳运行。
 广泛的气体兼容性：处理甲烷浓度最低为 8% 的气体。
 工业级ECU：保证输出功率稳定、性能可靠。
适用于低热值气体
 高级分析：使用有限元分析在不同气体质量下实现高效运行。
 高速设计：确保性能稳定可靠。
 降低排气温度：最大限度地减少活塞、阀门和增压器的磨损。
 控制可靠性增强：强弱电分离，结构紧凑。
探索 LY170 系列：揭开下一代内燃机技术的面纱
在当今快速发展的能源领域，可靠、高效的电力解决方案至关重要。在力宇，我们很高兴推出 LY170 系列——尖端技术提供卓越的性能。
2. 德国原装进口核心运动件
3.英国斯坦福(STAMFORD )发电机
5. 领先电控
6. 德国原装进口数字化控制系统
1.170缸径发动机机体
4. 瑞士ABB涡轮增压器
探索LY170系列的特点：
170mm缸径发动机机体
结构紧凑-采用精工制造的170缸径
较传统190缸径体积更小、重量更轻
功率密度大-升功率最大可达18.8kw/L
高机械强度合金铸造-寿命长达25年以上
德国原装进口核心运动件
优选国际高品质原钢材料--良好的抗磨损和耐腐蚀性能
更换周期长--维护成本低，经济效益高
康明斯斯坦福(STAMFORD@)发电机
国际一线品牌-拥有119年历史
采用Core Cooling技术-功率密度大、体积小、重量轻
全系UL认证-质量更有保障
H级绝缘系统技术-帮助提供高抗机械应力和热应力
久经验证的坚固和耐用的设计-拥有更长的绝缘寿命
瑞士ABB涡轮增压器
全球500强一线品牌-国际统一质量标准
集成化设计-结构坚固且运行能耗更低
性能强悍-最高压比达5.2，峰值效率可达66%
使用寿命长-维护周期最低12000运行小时数以上
创新的电路控制技术
基于燃烧状态控制的电控混合技术--最优空燃比算法
燃气与空气双调节--浓度大幅度波动适应性更好
迅速跟踪响应--高可靠性
领先电控，将稀薄燃烧优点发挥到极致。
德国原装进口数字化控制系统
自动化控制-快速启停及动态响应
高精度燃气流量计算--确保燃气燃烧的稳定性和效率
多级防爆阻火装置--更高稳定性及安全性
高能量点火装置--火花塞持续时间和强度更高
卓越的传承
LY170系列代表了力宇致力于将实践经验与前沿研发相结合的决心。我们的发电机组经过精心设计，能够在多样化且具有挑战性的气体环境中表现出色，体现了一个多世纪的工业创新。
项目案例
欢迎来到我们的项目案例展示区，这里呈现了不同地区利用多样化能源的成功案例。力宇动力提供的工业燃气发电机组，确保能源供应的可靠性和连续性，专为满足广泛的运营需求而定制。这些发电机融合了先进技术，旨在提升效率、降低排放，并优化燃料消耗。我们精心设计的燃气发电机组，能够支持长时间高负载运行，成为追求可靠电力供应及环境友好、成本效益能源管理行业的理想选择。
丰宇铁合金（中国）
将工业废气转化为清洁能源
降低能源成本、提高可靠性并减少排放
| 项目地点： | 内蒙古
| 机组安装数量及型号： | 22×LY1600
| 功率输出： | 26.4兆瓦
| 气源类型： | 工业气体
| 委托年份： | 2022年
了解更多
蒙发铁合金（中国）
长沙黄花国际机场（中国）
保力（中国）
上社（中国）
比例坝垃圾填埋场（中国）
旗杆石垃圾填埋场（中国）
> 选择适合的发电设备：您需要了解的内容
> 探索现场发电的优势
我们的服务
维护保养
全面的维护可提高设备性能和使用寿命，减少停机时间和维修成本，同时提高效率和可靠性。
备件及消耗品
我们的服务网络遍布全球，确保力宇燃气发动机配件按照最高质量标准制造，使您的燃气内燃机保持最佳性能。
智能云平台
我们的智能能源云平台提供实时远程访问、可视化设备数据、自动报告和预警。它通过主动的预测性维护有助于防止代价高昂的停机。
查找更多服务
准备好共创可持续未来动力？
请与我们联系，让我们以创新的燃气发电解决方案助力您达成能源目标。无论您的需求是现场发电、成本优化，还是探索新的电力选择，我们都随时准备为您提供支持与帮助。
联系我们
咨询力宇的专家
电话
0731-8873 0808
电子邮件
liyu@liyupower.com
0731-8873 0808
liyu@liyupower.com
​版权所有 © 2024 力宇集团。 网站地图 | 隐私政策
湘ICP备16003615号-1
能源产品
燃气发电机组
集装箱式能源站
项目案例
能源解决方案
行业
解决方案
气源
合作模式
服务
备件及消耗品
维护保养
培训
服务教程
再制造
智能云平台
关于我们
公司简介
ESG
技术创新
加入我们
联系我们
欢迎订阅我们的时事通讯
力宇的新品发布、新闻亮点、展会预告等精彩资讯定期送达您的邮箱。
投诉建议
订阅
湘ICP备16003615号-2
​版权所有 © 2024 力宇集团。 网站地图 | 隐私政策
湘ICP备16003615号-1
