URL: https://www.liyupower.cn/pd161408438.html
Accessed: 2026-11-13

LY2616系列来自中国制造商-力宇集团 欢迎莅临力宇官网！ 电话：0731-8873 0808 邮箱： liyu@liyupower.com
联系我们
首页
能源产品 燃气发电机组 LY1200型号
LY1600型号
LY2000型号
LY2616系列
集装箱式能源站
项目案例
能源解决方案 行业 农业与食品加工
铁合金行业
商业及工业大厦
数据中心
温室
垃圾填埋场
矿业
船舶解决方案
石油和天然气
钢铁行业
废水处理
解决方案 碳捕集技术
热电联产
岛屿和微电网解决方案
移动及应急电源
三联产
气源 沼气
煤层气
石油伴生气
炉气
氢气
垃圾填埋气
液化天然气
工业尾气
压缩天然气
污水沼气
合作模式 成为经销商
燃气发电机销售
总承包合同
融资租赁
IPP 解决方案
BOT项目
服务 备件及消耗品
维护保养
培训
再制造
服务教程
智能云平台
关于力宇 ESG
公司简介
联系我们
技术创新
加入我们
媒体 新闻
论坛
活动
媒体中心
Middle East Energy Dubai 2026
Almaty Power Expo 2026
2026年广交会
:
全部
产品名称
关键词
产品型号
产品摘要
产品描述
全文搜索
English
Fran&ccedil;ais
Pусский
English
Fran&ccedil;ais
Pусский
:
全部
产品名称
关键词
产品型号
产品摘要
产品描述
全文搜索
首页
能源产品
燃气发电机组
LY1200型号
LY1600型号
LY2000型号
LY2616系列
集装箱式能源站
项目案例
能源解决方案
行业
农业与食品加工
铁合金行业
商业及工业大厦
数据中心
温室
垃圾填埋场
矿业
船舶解决方案
石油和天然气
钢铁行业
废水处理
解决方案
碳捕集技术
热电联产
岛屿和微电网解决方案
移动及应急电源
三联产
气源
沼气
煤层气
石油伴生气
炉气
氢气
垃圾填埋气
液化天然气
工业尾气
压缩天然气
污水沼气
合作模式
成为经销商
燃气发电机销售
总承包合同
融资租赁
IPP 解决方案
BOT项目
服务
备件及消耗品
维护保养
培训
再制造
服务教程
智能云平台
关于力宇
ESG
公司简介
联系我们
技术创新
加入我们
媒体
新闻
论坛
活动
媒体中心
Middle East Energy Dubai 2026
Almaty Power Expo 2026
2026年广交会
欢迎莅临力宇官网！ 电话：0731-8873 0808 邮箱： liyu@liyupower.com
联系我们
LY2616系列
2026年，首款4MW燃气内燃机LY2616研发成功。
|
loading
LY2616系列
技术参数（天然气）：
发电机组型号： LY2616GH-T
电力： 4000千瓦
燃油消耗： 9524千瓦
电效率： 42.0%
热效率 : 46.0%
总效率： 88.0%
频率： 50/60赫兹
尺寸： 长：8600 毫米 x 宽：2800 毫米 x 高：3600 毫米 1}
注：1.对于特殊气体和双燃料气体应用，请另行咨询；本数据资料仅供参考，不作为有约束力的数值。
2.气质、气压、热值以及运行环境、人员操作水准等因素将影响机组的最终输出。
1}发电机组交通运输尺寸，单独设置的部件必须单独考虑
| 状态： |
| |
|
|
| 咨询专家 下载
| |
下载
LY2616 - 技术参数（50Hz）
LY2616 - 技术参数（60Hz）
No x ≤500mg/Nm 3 2}
| 应用领域 | 单位 | 天然气应用 50Hz | 石油伴生气应用 50Hz | 高浓瓦斯气应用 50Hz | 沼气应用 50Hz | 工业煤气应用 50Hz | 高炉煤气应用 50Hz | 煤制气应用 50Hz
| 发电机组型号 | | LY2616GH-T | LY2616GH-T1 | LY2616GH-W | LY2616GH-Z | LY2616GH-M | LY2616GH-G | LY2616GH-M1
| 发电功率 3} ±5% | kW | 4000 | 3000 | 3800 | 3500 | 2800 | 2700 | 2800
| 燃料消耗 | kW | 9524 | 7792 | 9268 | 8750 | 7368 | 7479 | 7821
| 发电效率 4} | % | 42.0 | 38.5 | 41.0 | 40.0 | 38.0 | 36.1 | 35.8
| 热效率 | % | 46.0 | 48.0 | 46.3 | 46.5 | 48.1 | 48.6 | 48.3
| 总效率 | % | 88.0 | 86.5 | 87.3 | 86.5 | 86.1 | 84.7 | 84.1
注：1.对于特殊气体和双燃料气体应用，请另行咨询；本数据资料仅供参考，不作为有约束力的数值。
2.气质、气压、热值以及运行环境、人员操作水准等因素将影响机组的最终输出。
• 污水处理沼气（65%CH4，35%CO2）
• 生物质沼气（60%CH4，32%CO2，其余为N2）
• 垃圾填埋沼气（50%CH4，27%CO2，其余为N2）
• 工业煤气（75%CO，6%H2，3%CH4，9%CO2，其余N2）
2}NOx排放：NOx≤500mg/Nm3，NOx/Nm3干燥排气在5% O2中的含量
3}参照ISO8525-1, 50Hz发电机U=10kV，Cosphi=1.0,天然气甲烷值最小为MN70
4}参照ISO3046-1, 50Hz发电机U=10kV，Cosphi=1.0,天然气甲烷值最小为MN70
No x ≤500mg/Nm 3 2}
| 应用领域 | 单位 | 天然气应用 60Hz | 石油伴生气应用 60Hz | 高浓瓦斯气应用 60Hz | 沼气应用 60Hz | 工业煤气应用 60Hz | 高炉煤气应用 60Hz | 煤制气应用 60Hz
| 发电机组型号 | | LY2616FF-T | LY2616FF-T1 | LY2616FF- W | LY2616FF-Z | LY2616FF-M | LY2616FF-G | LY2616FF-M1
| 发电功率 3} ±5% | kW | 3700 | 2790 | 3500 | 3250 | 2600 | 2500 | 2600
| 燃料消耗 | kW | 8916 | 7304 | 8600 | 8186 | 6897 | 6983 | 7303
| 发电效率 4} | % | 41.5 | 38.2 | 40.7 | 39.7 | 37.7 | 35.8 | 35.6
| 热效率 | % | 45.8 | 47.7 | 46.1 | 46.3 | 47.9 | 48.3 | 48.1
| 总效率 | % | 87.3 | 85.9 | 86.8 | 86.0 | 85.6 | 84.1 | 83.7
注：1.对于特殊气体和双燃料气体应用，请另行咨询；本数据资料仅供参考，不作为有约束力的数值。
2.气质、气压、热值以及运行环境、人员操作水准等因素将影响机组的最终输出。
• 污水处理沼气（65%CH4，35%CO2）
• 生物质沼气（60%CH4，32%CO2，其余为N2）
• 垃圾填埋沼气（50%CH4，27%CO2，其余为N2）
• 工业煤气（75%CO，6%H2，3%CH4，9%CO2，其余N2）
2}NOx排放：NOx≤500mg/Nm3，NOx/Nm3干燥排气在5% O2中的含量
3}参照ISO8525-1, 50Hz发电机U=10kV，Cosphi=1.0,天然气甲烷值最小为MN70
4}参照ISO3046-1, 50Hz发电机U=10kV，Cosphi=1.0,天然气甲烷值最小为MN70
其他发动机类型
LY2616系列
2500kW-4000kW
LY1200系列
900kW-1200kW
LY1600系列
1100kW-1600kW
LY2000系列
1400kW-2000kW
LY2616系列
2500kW-4000kW
LY1200系列
900kW-1200kW
LY1600系列
1100kW-1600kW
LY2000系列
1400kW-2000kW
LY2616 系列简介：重新定义功率和效率
最高效率
 LY260在力宇产品系列中：功率最大，最高单机功率可达4000kW；
 性能最强，最高电效率可达42%。
更高灵活性
 创新的燃气混合技术，造就卓越燃料适应性的同时使排放更低，Nox≤500mg/ Nm³（2g/kW·h）；根据客户需求，既可满足电力生产，又可实现热电联产应用；大规模电力项目可根据气源产量灵活调整负荷，保证稳定、高效运行。
运营成本大幅度降低
 通过简单高效的维护操作及维护优化计划，有效降低运营成本20%；智能化控制全面检测与诊断，自主调整其运行环境与状态，保持设备的更优性能，实现系统设备高效、安全、稳定运行，润滑油消耗≤0.3g/kW·h，运维成本显著优化。
更高可靠性与耐久性
 采用V型深龙门式、隧道式机体、四气门分层冷却缸盖结构设计，构造紧密，增强了整机的刚度和强度，提高了设备的工作的可靠性与耐久性。
 年运行小时高达8000小时，机组大修周期64000小时（天然气），机组大修周期48000小时（其他气体）。
项目案例
欢迎来到我们的项目案例展示区，这里呈现了不同地区利用多样化能源的成功案例。力宇动力提供的工业燃气发电机组，确保能源供应的可靠性和连续性，专为满足广泛的运营需求而定制。这些发电机融合了先进技术，旨在提升效率、降低排放，并优化燃料消耗。我们精心设计的燃气发电机组，能够支持长时间高负载运行，成为追求可靠电力供应及环境友好、成本效益能源管理行业的理想选择。
丰宇铁合金（中国）
将工业废气转化为清洁能源
降低能源成本、提高可靠性并减少排放
| 项目地点： | 内蒙古
| 机组安装数量及型号： | 22×LY1600
| 功率输出： | 26.4兆瓦
| 气源类型： | 工业气体
| 委托年份： | 2022年
了解更多
蒙发铁合金（中国）
长沙黄花国际机场（中国）
保力（中国）
上社（中国）
比例坝垃圾填埋场（中国）
旗杆石垃圾填埋场（中国）
> 选择适合的发电设备：您需要了解的内容
> 探索现场发电的优势
我们的服务
维护保养
全面的维护可提高设备性能和使用寿命，减少停机时间和维修成本，同时提高效率和可靠性。
备件及消耗品
我们的服务网络遍布全球，确保力宇燃气发动机配件按照最高质量标准制造，使您的燃气内燃机保持最佳性能。
智能云平台
我们的智能能源云平台提供实时远程访问、可视化设备数据、自动报告和预警。它通过主动的预测性维护有助于防止代价高昂的停机。
查找更多服务
准备好共创可持续未来动力？
请与我们联系，让我们以创新的燃气发电解决方案助力您达成能源目标。无论您的需求是现场发电、成本优化，还是探索新的电力选择，我们都随时准备为您提供支持与帮助。
联系我们
咨询力宇的专家
电话
0731-8873 0808
电子邮件
liyu@liyupower.com
0731-8873 0808
liyu@liyupower.com
​版权所有 © 2024 力宇集团。 网站地图 | 隐私政策
湘ICP备16003615号-1
能源产品
燃气发电机组
集装箱式能源站
项目案例
能源解决方案
行业
解决方案
气源
合作模式
服务
备件及消耗品
维护保养
培训
服务教程
再制造
智能云平台
关于我们
公司简介
ESG
技术创新
加入我们
联系我们
欢迎订阅我们的时事通讯
力宇的新品发布、新闻亮点、展会预告等精彩资讯定期送达您的邮箱。
投诉建议
订阅
湘ICP备16003615号-2
​版权所有 © 2024 力宇集团。 网站地图 | 隐私政策
湘ICP备16003615号-1
