URL: https://www.long-gen.com/stable-performance-volvo-diesel-generator-202kw-520kw-product/
Accessed: 2026-10-29

China STABLE PERFORMANCE VOLVO DIESEL GENERATOR 202KW-520KW factory and suppliers | LONGEN
Home
Products
Clean Energy
Hybrid Power
Natural Gas Generator
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Lighting Towers
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Volvo Generator 250KVA To 700KVA
STABLE PERFORMANCE VOLVO DIESEL GENERATOR 202KW-520KW
Brand Introduction:
Volvo, the largest industrial enterprise in Sweden with more than 120 years’ history, is an engine manufacturer with the longest history in the world. Moreover, Volvo has three core advantages: quality, safety, and environmental protection and they are the ideal drive force of power generation sets. It has features of low emissions and energy saving, meeting the EU Stage II&III emission standards.
Brand Characteristics:
Stable performance
High quality
Easy to maintain
Low noise
Low emissions and energy saving
MOQ(Minimum order quantity): more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Volvo 50Hz
Volvo 60Hz
Product Tags
| Model | Power | ENGINE | ALTERNATOR
| | Prime (KW/kVA) | Standby(KW/kVA) | Model | Stamford | Leroy Somer | download
| LGVS-278 | 202 | 253 | 222 | 278 | TAD841GE | S4L1D-C4 | LSA46.3 S5 | download
| LGVS-334 | 243 | 304 | 267 | 334 | TAD842GE | S4L1D-D4 | LSA46.3 M8 | download
| LGVS-358 | 260 | 325 | 286 | 358 | TAD843GE | HCI 444ES | LSA46.3 L10 | download
| LGVS-351 | 255 | 319 | 281 | 351 | TAD1341GE-B | HCI 444ES | LSA46.3 L10 | download
| LGVS-387 | 282 | 352 | 310 | 387 | TAD1342GE-B | S4L1D-E4 | LSA46.3 L11 | download
| LGVS-415 | 302 | 378 | 332 | 415 | TAD1343GE-B | HCI 444FS | LSA47.3 S4 | download
| LGVS-450 | 329 | 411 | 362 | 452 | TAD1344GE-B | S4L1D-F4 | LSA47.3 S4 | download
| LGVS-500 | 360 | 450 | 400 | 500 | TAD1345GE-B | S4L1D-G4 | LSA47.3 S5 | download
| LGVS-550 | 400 | 500 | 440 | 550 | TAD1346GE | S5L1D-C4 | LSA47.3 M7 | download
| LGVS-550 | 400 | 500 | 440 | 550 | TAD1641GE-B | S5L1D-C4 | LSA47.3 M7 | download
| LGVS-650 | 473 | 591 | 520 | 650 | TAD1642GE-B | S5L1D-E4 | LSA47.3 L9 | download
| LGVS-716 | 521 | 651 | 573 | 716 | TWD1644GE | S5L1D-F4 | LSA47.3 L10 | download
| LGVS-770 | 560 | 700 | 616 | 770 | TWD1645GE | S5L1D-G4 | LSA49.3M6 | download
| LGVS-356 | 259 | 324 | 285 | 356 | TAD1351GE | HCI 444ES | LSA46.3 L10 | download
| LGVS-402 | 292 | 365 | 321 | 402 | TAD1352GE | HCI 444FS | LSA47.3 S4 | download
| LGVS-420 | 305 | 381 | 336 | 420 | TAD1354GE | HCI 444FS | LSA47.3 S4 | download
| LGVS-459 | 334 | 418 | 367 | 459 | TAD1355GE | S4L1D-F4 | LSA47.3 S4 | download
| LGVS-500 | 360 | 450 | 400 | 500 | TAD1650GE | S4L1D-G4 | LSA47.3 S5 | download
| LGVS-556 | 404 | 505 | 445 | 556 | TAD1651GE | S5L1D-C4 | LSA47.3 M7 | download
| LGVS-661 | 480 | 600 | 529 | 661 | TAD1652GE | S5L1D-E4 | LSA47.3 L9 | download
| LGVS-718 | 520 | 650 | 574 | 718 | TAD1653GE | S5L1D-F4 | LSA47.3 L10 | download
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: LARGE POWER MTU DIESEL GENERATOR 1320KW-2800KW
Next: HIGH OUTPUT POWER MITSUBISHI DIESEL GENERATOR 500KW-1640KW
| Model | Prime Power | Standby Power | Engine | Alternator
| | KW | kVA | KW | kVA | Volvo | Stamford | Leroy Somer(LSA) | download
| LGVS-275 | 207 | 259 | 228 | 285 | TAD841GE | UCDI274J | LSA 46.3 S4 | download
| LGVS-334 | 243 | 304 | 267 | 334 | TAD842GE | S4L1D-D4 | LSA 46.3 M7 | download
| LGVS-349 | 254 | 318 | 279 | 349 | TAD843GE | S4L1D-D4 | LSA 46.3 M8 | download
| LGVS-375 | 273 | 341 | 300 | 375 | TAD1341GE-B | S4L1D-D4 | LSA46.3 L10 | download
| LGVS-341 | 321 | 401 | 353 | 441 | TAD1342GE-B | S4L1D-E4 | LSA46.3 L11 | download
| LGVS-451 | 328 | 410 | 361 | 451 | TAD1343GE-B | S4L1D-F4 | LSA47.3 S4 | download
| LGVS-501 | 364 | 455 | 400 | 501 | TAD1344GE-B | S4L1D-F4 | LSA47.3 S4 | download
| LGVS-506 | 368 | 460 | 405 | 506 | TAD1345GE-B | S4L1D-F4 | LSA47.3 S4 | download
| LGVS-562 | 409 | 511 | 450 | 562 | TAD1346GE | S5L1D-C4 | LSA47.3 S5 | download
| LGVS-627 | 456 | 570 | 502 | 627 | TAD1641GE-B | S5L1D-D4 | LSA47.3 M7 | download
| LGVS-688 | 500 | 625 | 550 | 688 | TAD1642GE-B | S5L1D-E4 | LSA47.3 L9 | download
| LGVS-752 | 547 | 684 | 602 | 752 | TWD1644GE | S5L1D-E4 | LSA49.3 S4 | download
| LGVS-800 | 582 | 728 | 640 | 800 | TWD1645GE | S5L1D-F4 | LSA49.3 S4 | download
| LGVS-375 | 273 | 341 | 300 | 375 | TAD1351GE | S4L1D-D4 | LSA46.3 L10 | download
| LGVS-440 | 320 | 400 | 352 | 440 | TAD1352GE | S4L1D-E4 | LSA46.3 L11 | download
| LGVS-501 | 364 | 455 | 400 | 501 | TAD1353GE | S4L1D-F4 | LSA47.3 S4 | download
| LGVS-568 | 413 | 516 | 454 | 568 | TAD1650GE | S5L1D-C4 | LSA47.3 S5 | download
| LGVS-641 | 464 | 580 | 513 | 641 | TAD1651GE | S5L1D-D4 | LSA47.3 M7 | download
an engine manufacturer
environmental protection
VOLVO GENERATOR
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
