URL: https://www.long-gen.com/economical-and-durable-longen-diesel-generator-8kw-1000kw-product/
Accessed: 2026-11-13

China ECONOMICAL AND DURABLE LONGEN DIESEL GENERATOR 8KW-1000KW factory and suppliers | LONGEN
Home
Products
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Natural Gas Generator
Lighting Towers
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator
Powered By Longen
ECONOMICAL AND DURABLE LONGEN DIESEL GENERATOR 8KW-1000KW
Brand Introduction:
Jiangsu Longen Power Technology Co., Ltd. is a professional generator set manufacturer and intelligent power solution expert. It has 16 years of industry experience. With its advanced technology, high-quality products and good sales service, it has won the favor of the market.
LONGEN generators are designed for ease of maintenance, with accessible components and user-friendly interfaces, reducing downtime and maximizing operational efficiency.
LONGEN generators are built with high-quality components, ensuring a long service life. With proper maintenance, they can deliver reliable power for extended periods, reducing the need for frequent replacements.
Brand Characteristics:
Wide power range
Complete product types
High quality
Stable performance
Low emissions
MOQ(Minimum order quantity) for generators below 500kva:more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Longen 50Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Longen | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGXL-11 | 8 | 10 | 9 | 11 | 385D | WHI164B | 1450*650*1100 | 400 | 1600*800*1100 | 600 | download
| LGXL-14 | 10 | 14 | 12 | 15 | NC485BD | WHI164C | 1500*650*1100 | 430 | 1750*850*1200 | 630 | download
| LGXL-17 | 12 | 15 | 13 | 17 | NC485BD | WHI164D | 1500*650*1100 | 450 | 1750*850*1200 | 650 | download
| LGXL-22 | 16 | 20 | 18 | 22 | C490BD | WHI184ES | 1500*650*1100 | 500 | 1800*850*1200 | 750 | download
| LGXL-28 | 20 | 25 | 22 | 28 | A495BD | WHI184F | 1550*650*1100 | 550 | 2000*850*1200 | 750 | download
| LGXL-33 | 24 | 30 | 27 | 33 | A498BD | WHI184G | 1900*800*1250 | 580 | 2000*850*1200 | 800 | download
| LGXL-42 | 30 | 38 | 33 | 41 | A498BZD | WHI184H | 1900*800*1350 | 600 | 2500*950*1510 | 830 | download
| LGXL-55 | 40 | 50 | 44 | 55 | 4D35ZD | WHI224D | 1900*800*1400 | 800 | 2500*950*1510 | 1100 | download
| LGXL-70 | 50 | 63 | 55 | 69 | A4K41ZD | WHI224E | 1900*800*1400 | 950 | 3100*1100*1610 | 1300 | download
| LGXL-88 | 64 | 80 | 70 | 88 | A4K41LD31 | WHI224F | 2000*800*1450 | 970 | 3100*1100*1610 | 1330 | download
| LGSL-110 | 80 | 100 | 88 | 110 | SC4H140D2 | WHI274C | 2100*950*1480 | 1230 | 2700*1050*1650 | 1730 | download
| LGSL-125 | 90 | 113 | 100 | 125 | SC4H160D2 | WHI274D | 2100*950*1480 | 1260 | 2700*1050*1650 | 1760 | download
| LGSL-138 | 100 | 125 | 110 | 138 | SC4H180D2 | WHI274ES | 2100*950*1480 | 1280 | 2850*1050*1650 | 1780 | download
| LGSL-165 | 120 | 150 | 132 | 165 | SC7H220D2 | WHI274E | 2500*1000*1580 | 1530 | 3200*1130*1940 | 2130 | download
| LGSL-180 | 130 | 163 | 143 | 179 | SC7H230D2 | WHI274F | 2500*1000*1580 | 1550 | 3200*1130*1940 | 2150 | download
| LGSL-206 | 150 | 188 | 165 | 206 | SC7H250D2 | WHI274G | 2500*1000*1580 | 1580 | 3200*1130*1940 | 2180 | download
| LGSL-225 | 160 | 200 | 176 | 220 | SC8D280D2 | WHI274H | 2600*1000*1750 | 1960 | 3400*1180*2000 | 2700 | download
| LGSL-250 | 180 | 225 | 198 | 248 | SC9D310D2 | WHI274J | 2700*1050*1750 | 2000 | 3500*1180*2000 | 2750 | download
| LGSL-275 | 200 | 250 | 220 | 275 | SC9D340D2 | WHI274K | 2700*1050*1750 | 2200 | 3500*1180*2000 | 3000 | download
| LGSL-330 | 240 | 300 | 264 | 330 | SC10E380D2 | WHI4D | 3100*1200*1880 | 2800 | 3950*1500*2230 | 3800 | download
| LGSL-385 | 280 | 350 | 308 | 385 | SC12E460D2 | WHI4FS | 3200*1200*1950 | 3000 | 3950*1500*2230 | 4000 | download
| LGSL-413 | 300 | 375 | 330 | 413 | SC12E480D2 | WHI4F | 3200*1200*1950 | 3100 | 3950*1500*2230 | 4100 | download
| LGSL-450 | 330 | 413 | 363 | 454 | 6ETAA12.8-G32 | WHI4G | 3300*1300*2000 | 3400 | 4100*1600*2230 | 4500 | download
| LGSL-500 | 360 | 450 | 396 | 495 | 6ETAA12.8-G31 | WHI5C | 3300*1300*2000 | 4000 | 4100*1600*2230 | 5200 | download
| LGSL-550 | 400 | 500 | 440 | 550 | 6ETAA12.8-G310 | WHI5D | 3300*1300*2000 | 4100 | 4100*1600*2230 | 5300 | download
| LGYL-619 | 450 | 563 | 495 | 619 | YC6TD780-D31 | WHI5ES | 3550*1550*2050 | 4900 | 4900*2000*2435 | 6100 | download
| LGYL-688 | 500 | 625 | 550 | 688 | YC6TD840-D31 | WHI5FS | 3550*1550*2050 | 5000 | 4900*2000*2435 | 6200 | download
| LGYL-756 | 550 | 688 | 605 | 756 | YC6TD900-D31 | WHI5F | 3550*1550*2050 | 5100 | 4900*2000*2435 | 6300 | download
| LGYL-825 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | WHI6B | 3655*1600*2050 | 5300 | 5500*2000*2435 | 6500 | download
| LGYL-880 | 640 | 800 | 704 | 880 | YC6TH1070-D31 | WHI6C | 5100*2000*2550 | 8040 | 40HQ | 16900 | download
| LGYL-1000 | 728 | 910 | 801 | 1001 | YC6TH1220-D31 | WHI6D | 5100*2000*2550 | 8100 | 40HQ | 17000 | download
| LGYL-1100 | 800 | 1000 | 880 | 1100 | YC6TH1320-D31 | WHI6E | 5100*2000*2550 | 8300 | 40HQ | 17200 | download
| LGYL-1375 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 | WHI6G | 5200*2000*2550 | 9650 | 40HQ | 18600 | download
Product Description
In summary, LONGEN generators are known for their durability, power, fuel efficiency, versatility, and emissions control. These features have made LONGEN generators a trusted choice for a wide range of industries . Whether it is for transportation, construction, or industrial applications, LONGEN generators deliver reliable performance and contribute to sustainable operations.
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Previous: SMALL AND COMPACT YANMAR DIESEL GENERATOR 8KW-48KW
Next: PARALLELING SWITCHGEAR FOR LOAD DISTRIBUTION AND SYNCHRONOUS CONTROL
DIESEL GENERATOR
generator set manufacturer
intelligent power solution expert
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
