URL: https://www.long-gen.com/adapted-to-complex-environments-fpt-diesel-generator-36kw-480kw-product/
Accessed: 2026-11-13

China ADAPTED TO COMPLEX ENVIROMENTS FPT DIESEL GENERATOR 36KW-480KW factory and suppliers | LONGEN
Home
Products
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Natural Gas Generator
Lighting Towers
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator
Powered By FPT
ADAPTED TO COMPLEX ENVIROMENTS FPT DIESEL GENERATOR 36KW-480KW
Brand Introduction:
FPT(Italy) is dedicated to the design, production and sale of powertrains for on-road and off-road vehicles, as well as marine and power generation applications. The FPT sales network consists of 73 dealerships and about 800 service centers in almost 100 countries. They can be used and provide power for onstruction，shipyards, on-shore and off-shore oil or gas platforms, banks, hospitals, malls and shopping centers.
The engines, known for their robust design and construction, ensure long-term reliability and durability. Rigorous quality control measures throughout the manufacturing process guarantee adherence to international standards, enhancing overall product quality and reliability.
Brand Characteristics:
Stable performance
Low emission
Low operation cost
Easy to maintain
Safety protection device
MOQ(Minimum order quantity): more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
FPT 50Hz
FPT 60Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator
| | KW | kVA | KW | kVA | FPT | Stamford | Longen | download
| LGFS-44 | 36 | 45 | 40 | 50 | NEF45AM1A.S500 | S1L2-N1 | WHI224C | download
| LGFS-66 | 48 | 60 | 52.8 | 66 | NEF45SM1A.S500 | S1L2-Y1 | WHI224E | download
| LGFS-88 | 64 | 80 | 70.4 | 88 | NEF45SM3.S500 | UCI224G | WHI224G | download
| LGFS-110 | 80 | 100 | 88 | 110 | NEF45TM2A.S500 | UCI274C | WHI274C | download
| LGFS-132 | 96 | 120 | 105.6 | 132 | NEF45TM3.S500 | UCI274D | WHI274ES | download
| LGFS-165 | 120 | 150 | 132 | 165 | NEF67TM3A.S500 | UCI274F | WHI274F | download
| LGFS-187 | 136 | 170 | 149.6 | 187 | NEF67TM4.S500 | UCI274G | WHI274G | download
| LGFS-220 | 160 | 200 | 176 | 220 | NEF67TM7.S500 | UCI274H | WHI274H | download
| LGFS-275 | 200 | 250 | 220 | 275 | C87TE3 | S4L1D-C41 | WHI274K | download
| LGFS-330 | 240 | 300 | 264 | 330 | C87TE4 | S4L1D-D41 | WHI4ES | download
| LGFS-440 | 320 | 400 | 352 | 440 | CURSOR13TE3A.S551 | S4L1D-F41 | WHI4G | download
| LGFS-550 | 400 | 500 | 440 | 550 | CR13TE7W.S550 | S5L1D-C41 | WHI5D | download
| LGFS-660 | 480 | 600 | 528 | 660 | CR16TE1W.S550 | S5L1D-E41 | WHI5E | download
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: NEW ENERGY BATTERY ENERGY STORAGE SYSTEM (BESS)
Next: SMALL AND COMPACT YANMAR DIESEL GENERATOR 8KW-48KW
| Model | Prime Power | Standby Power | Engine | Alternator
| | KW | kVA | KW | kVA | FPT | Stamford | Longen | download
| LGFS-72 | 52 | 65 | 57 | 72 | NEF45SM1A.S500 | S1L2-Y1 | WHI224E | download
| LGFS-100 | 72 | 90 | 80 | 100 | NEF45SM3.S500 | UCI224G | WHI224G | download
| LGFS-120 | 88 | 110 | 96 | 120 | NEF45TM2A.S500 | UCI274C | WHI274C | download
| LGFS-138 | 100 | 125 | 110 | 138 | NEF45TM3.S500 | UCI274D | WHI274D | download
| LGFS-154 | 112 | 140 | 123 | 154 | NEF67SM1.S500 | UCI274E | WHI274ES | download
| LGFS-220 | 160 | 200 | 176 | 220 | NEF67M7.S500 | UCI274G | WHI274G | download
| LGFS-300 | 216 | 270 | 240 | 300 | C87TE3 | UCDI274J | WHI274J | download
| LGFS-360 | 260 | 325 | 288 | 360 | C87TE4 | S4L1D-D41 | WHI4D | download
| LGFS-450 | 320 | 400 | 360 | 450 | CURSOR13TE3A.S551 | S4L1D-E41 | WHI4FS | download
| LGFS-550 | 400 | 500 | 440 | 550 | CR13TE7W | S4L1D-G41 | WHI4G | download
| LGFS-660 | 480 | 600 | 528 | 660 | CR16TE1W | S5L1D-E41 | WHI5D | download
FPT GENERATOR
marine and power generation applications
on-road and off-road vehicles
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
