URL: https://www.long-gen.com/small-power-kubota-diesel-generator-8kw-27kw-product/
Accessed: 2026-11-13

China SMALL POWER KUBOTA DIESEL GENERATOR 8KW-27KW factory and suppliers | LONGEN
Home
Products
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Natural Gas Generator
Lighting Towers
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Kubota Generator 10KVA To 35KVA
SMALL POWER KUBOTA DIESEL GENERATOR 8KW-27KW
Brand Introduction:
In 1922, Kubota(Japan) researched and developed the agricultural and industrial engine A with 3 horsepower in Japan. Later, it gained high trust in the global market with its high output, compact ,environmentally friendly and lightweight engine.It is leading in the agricultural machinery, small construction machinery, small diesel engine and other fields with its low fuel consumption and high reliability characteristics.
Kubota engines are built to last, with a focus on robust construction, high-quality materials, and rigorous testing procedures. These engines are designed to withstand demanding conditions and provide long-lasting performance, reducing downtime and maintenance costs.
Brand Characteristics:
Meet low power situation need
Compact structure and high quality
Low noise
Low fuel consumption
Environment protective
MOQ(Minimum order quantity): more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Kubota 50Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Controller |
| | KW | kVA | KW | kVA | Kubota | Power(kw) | Stamford(S） | kVA | ComAp | download
| LGKS-11 | 8 | 10 | 8.8 | 11 | D1105-E2BG-CHN-1 | 9.5 | S0L1-H1 | 10 | AMF20 | download
| LGKS-14 | 10 | 13 | 11 | 14 | V1505-E2BG-CHN-1 | 12.5 | S0L1-L1 | 12.5 | AMF20 | download
| LGKS-17 | 12 | 15 | 13 | 17 | D1703-E2BG-CHN-1 | 15 | S0L1-P1 | 15 | AMF20 | download
| LGKS-22 | 16 | 20 | 18 | 22 | V2203-E2BG-CHN-1 | 20 | S0L2-G1 | 20 | AMF20 | download
| LGKS-25 | 20 | 25 | 22 | 28 | V2003-T-E2BG-CHN-1 | 22.5 | S0L2-M1 | 25 | AMF20 | download
| LGKS-33 | 24 | 30 | 26 | 33 | V3300-E2BG2-CHN-1 | 29 | SOL2-P1 | 30 | AMF20 | download
| LGKS-38 | 27 | 34 | 30 | 37 | V3300-T-E2BG2-CHN-1 | 35.5 | S1L2-J1 | 35 | AMF20 | download
Product Description
Kubota engines comply with strict emission regulations, utilizing advanced technologies to reduce harmful pollutants. This makes Kubota engines environmentally friendly and enables users to meet emission standards without compromising performance.
Kubota is known for its compact engine designs, which offer a high power-to-size ratio. This allows equipment manufacturers and users to optimize space and weight, particularly in applications where limited space is available, such as compact equippments.
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: HIGH OUTPUT POWER MITSUBISHI DIESEL GENERATOR 500KW-1640KW
Next: NEW ENERGY BATTERY ENERGY STORAGE SYSTEM (BESS)
DIESEL GENERATOR
Kubota engines
the agricultural and industrial engine
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
