URL: https://www.long-gen.com/high-output-power-mitsubishi-diesel-generator-500kw-1640kw-product/
Accessed: 2026-10-29

China HIGH OUTPUT POWER MITSUBISHI DIESEL GENERATOR 500KW-1640KW factory and suppliers | LONGEN
Home
Products
Clean Energy
Hybrid Power
Natural Gas Generator
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Lighting Towers
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Mitsubishi Generator 650KVA To 2500KVA
HIGH OUTPUT POWER MITSUBISHI DIESEL GENERATOR 500KW-1640KW
Brand Introduction:
Mitsubishi Heavy Industries, as a famous Japanese brand, has a history of many years. Its generators are famous for their high stability, low fuel consumption and digital control systems. They are widely used as temporary power and standby power supplies for hotels, shopping malls, factories and mines.
Mitsubishi engines also excel in terms of fuel efficiency. The company emphasizes the development of engines with improved fuel economy to meet the growing demand for eco-friendly vehicles. Mitsubishi engines feature efficient combustion processes and optimized designs, resulting in reduced fuel consumption and lower carbon emissions.
Brand Characteristics:
High reliability and durability
High output power
Low fuel consumption
Meet emission standards
Long working life
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Mitsubishi(Made in China) 50Hz
Mitsubishi(Made in Japan) 50Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension
| | KW | kVA | KW | kVA | Mitsubishi(Made in China) | Stamford | Leroy Somer | L*M*H(mm)(open) | L*M*H(mm)(silent) | download
| LGMS-687 | 500 | 625 | 550 | 688 | S6R2-PTA-C | HCI544F-S | LSA49.3S4A | 4550*2100*2320 | 5800*2100*2530 | download
| LGMS-725 | 536 | 670 | 580 | 725 | S6R2-PTA-C | HCI544F | LSA49.3S4 | 4550*2100*2320 | 5800*2100*2530 | download
| LGMS-825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | LVI634B | LSA49.3M65 | 4550*2100*2320 | 5800*2100*2530 | download
| LGMS-1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | LVI634G | LSA50.2M6 | 5000*2200*2530 | 40HQ | download
| LGMS-1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2-C | PI734B | LSA50.2L7 | 5000*2200*2530 | 40HQ | download
| LGMS-1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | PI734C | LSA50.2L8 | 5000*2200*2530 | 40HQ | download
| LGMS-1900 | 1392 | 1740 | 1520 | 1900 | S16R-PTA-C | PI734ES | LSA52.3S5 | 5500*2200*2800 | 40HQ | download
| LGMS-2100 | 1520 | 1900 | 1680 | 2100 | S16R-PTA2-C | PI734E | LSA52.3S6 | 5500*2200*2800 | 40HQ | download
| LGMS-2250 | 1640 | 2050 | 1800 | 2250 | S16R-PTAA2-C | PI734F | LSA52.3S6 | 5820*2200*2800 | 40HQ | download
Product Description
Another notable characteristic of Mitsubishi engines is their durability. Mitsubishi engines are built to withstand demanding conditions and provide long-lasting performance. The engines are designed with high-quality materials and undergo rigorous testing to ensure reliability and longevity. This attribute has earned Mitsubishi engines a reputation for their longevity and low maintenance requirements.
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: STABLE PERFORMANCE VOLVO DIESEL GENERATOR 202KW-520KW
Next: SMALL POWER KUBOTA DIESEL GENERATOR 8KW-27KW
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension
| | KW | kVA | KW | kVA | Mitsubishi(Made in Japan) | Stamford | Leroy Somer | L*M*H(mm)(open) | L*M*H(mm)(silent) | download
| LGMS-687 | 500 | 625 | 550 | 688 | S6R2-PTA | HCI544F-S | LSA49.3S4A | 4550*2100*2320 | 5800*2100*2530 | download
| LGMS-725 | 536 | 670 | 580 | 725 | S6R2-PTA | HCI544F | LSA49.3S4 | 4550*2100*2320 | 5800*2100*2530 | download
| LGMS-825 | 600 | 750 | 660 | 825 | S6R2-PTAA | LVI634B | LSA49.3M65 | 4550*2100*2320 | 5800*2100*2530 | download
| LGMS-1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA | LVI634G | LSA50.2M6 | 5000*2200*2530 | 40HQ | download
| LGMS-1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2 | PI734B | LSA50.2L7 | 5000*2200*2530 | 40HQ | download
| LGMS-1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2 | PI734C | LSA50.2L8 | 5000*2200*2530 | 40HQ | download
| LGMS-1900 | 1392 | 1740 | 1520 | 1900 | S16R-PTA | PI734ES | LSA52.3S5 | 5500*2200*2800 | 40HQ | download
| LGMS-2100 | 1520 | 1900 | 1680 | 2100 | S16R-PTA2 | PI734E | LSA52.3S6 | 5500*2200*2800 | 40HQ | download
| LGMS-2250 | 1640 | 2050 | 1800 | 2250 | S16R-PTAA2 | PI734F | LSA52.3S6 | 5820*2200*2800 | 40HQ | download
| LGMS-2500 | 1800 | 2250 | 2000 | 2500 | S16R2-PTAW | PI734H | LSA52.3S7 | 6250*2200*2800 | 40HQ | download
Japanese brand
MITSUBISHI GENERATOR
Mitsubishi Heavy Industries
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
