URL: https://www.long-gen.com/large-power-mtu-diesel-generator-1320kw-2800kw-product/
Accessed: 2026-10-29

China LARGE POWER MTU DIESEL GENERATOR 1320KW-2800KW factory and suppliers | LONGEN
Home
Products
Clean Energy
Hybrid Power
Natural Gas Generator
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Lighting Towers
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Mtu Generator 1250KVA To 3000KVA
LARGE POWER MTU DIESEL GENERATOR 1320KW-2800KW
Brand Introduction:
MTU(Germany) is the diesel engine propulsion system part of DaimlerChrysler Group in Germany. It is the world’s top heavy-duty diesel engine manufacturer, enjoying the highest honor in the world.MTU is famous for its leading technology, high reliability products and first-class services.
MTU generators are engineered to maximize fuel efficiency and reduce operating costs. The intelligent control systems and fuel management technologies ensure optimal fuel consumption, resulting in lower fuel expenses and reduced environmental impact.
Brand Characteristics:
Advanced technology
High-class performance
Long working life
Environmentally friendly
Low emissions
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Mtu 50Hz
Mtu 60Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | MTU | Stamford | Leroy Somer | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGMS1815 | 1320 | 1650 | 1452 | 1815 | 12V4000G23F | S7L1D-D4 | LSA50.2 VL10 | 6150*2150*2400 | 13500 | 40HQ | 19500 | download
| LGMS2024 | 1472 | 1840 | 1619.2 | 2024 | 12V4000G63F | S7L1D-F4 | LSA52.3 S5 | 6150*2150*2400 | 14000 | 40HQ | 20000 | download
| LGMS2269 | 1650 | 2062.5 | 1815 | 2269 | 16V4000G23F | S7L1D-G4 | LSA52.3 S7 | 6500*2600*2500 | 17000 | 40HQ | 23000 | download
| LGMS2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G63F | S7L1D-H4 | LSA52.3 L9 | 6550*2600*2500 | 17500 | 40HQ | 23500 | download
| LGMS2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23F | S7L1D-J4 | LSA52.3 L12 | 8300*2950*2550 | 24000 | 40HQ | 31000 | download
| LGMS3025 | 2200 | 2750 | 2420 | 3025 | 20V4000G63F | P80 LVSI804S | LSA52.3 UL16 | 8300*2950*2550 | 24500 | 40HQ | 32000 | download
| LGMS3300 | 2400 | 3000 | 2640 | 3300 | 20V4000G63LF | P80 LVSI804T | N/A | 8300*2950*2550 | 25000 | 40HQ | 33000 | download
Product Description
MTU generators are known for their exceptional performance, advanced technology, high efficiency , and durability. With a commitment to innovation and customer satisfaction, MTU generators continues to be a trusted and reliable choice for backup power solutions worldwide.
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW
Next: STABLE PERFORMANCE VOLVO DIESEL GENERATOR 202KW-520KW
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | MTU | Stamford | Leroy Somer | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGMS1925 | 1400 | 1750 | 1540 | 1925 | 12V4000G43S | S7L1D-D4 | LSA50.2 VL10 | 6150*2150*2400 | 13500 | 40HQ | 19500 | download
| LGMS2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83S | S7L1D-F4 | LSA52.3 S6 | 6150*2150*2400 | 14000 | 40HQ | 20000 | download
| LGMS2544 | 1850 | 2312.5 | 2035 | 2544 | 16V4000G43S | S7L1D-G4 | LSA52.3 L9 | 6500*2600*2500 | 17000 | 40HQ | 23000 | download
| LGMS2888 | 2100 | 2625 | 2310 | 2888 | 16V4000G83S | S7L1D-J4 | LSA52.3 L12 | 6550*2600*2500 | 17500 | 40HQ | 23500 | download
| LGMS3163 | 2300 | 2875 | 2530 | 3163 | 20V4000G43S | P80 LVSI804S | LSA52.3 UL16 | 8300*2950*2550 | 24000 | 40HQ | 31000 | download
| LGMS3506 | 2550 | 3187.5 | 2805 | 3506 | 20V4000G83S | P80 LVSI804T | N/A | 8300*2950*2550 | 24500 | 40HQ | 32000 | download
| LGMS3850 | 2800 | 3500 | 3080 | 3850 | 20V4000G83LS | P80 LVSI804W | N/A | 8300*2950*2550 | 25000 | 40HQ | 33000 | download
DIESEL GENERATOR
MTU GENERATOR
the diesel engine propulsion system
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
