URL: https://www.long-gen.com/efficient-and-durable-doosan-diesel-generator-50kw-730kw-product/
Accessed: 2026-11-13

China EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW factory and suppliers | LONGEN
Home
Products
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Natural Gas Generator
Lighting Towers
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Doosan Generator 60KVA To 900KVA
EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW
Brand Introduction:
Hyundai is one of the largest consortiums in South Korea, which was established in 1896. After the acquisition of Hyundai engine, its power products have world-class standards, which diesel engines are widely used in national defense, aviation, vehicles, ships, engineering machinery and other fields.
Brand Characteristics:
Strong anti special load capacity
Low fuel consumption
High cost-effective
Meet emission standards
Easy to maintain and install
MOQ(Minimum order quantity) for generators below 500kva:more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Doosan 50Hz
Doosan 60Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGDO-69 | 50 | 62.5 | 55 | 69 | SP344CB | WHI224E | TAL-A42-H | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGDO-88 | 64 | 80 | 70 | 88 | SP344CC | WHI224G | TAL-A44-C | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGDO-193 | 134 | 168 | 148 | 185 | P086TI-1 | WHI274G | TAL-A44-K | 2800X1050X1600 | 1700 | 3300X1250X1950 | 2300 | download
| LGDO-220 | 160 | 200 | 176 | 220 | P086TI | WHI274H | TAL-A44-M | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download
| LGDO-250 | 180 | 225 | 200 | 250 | DP086LA | WHI274J | TAL-A46-C | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download
| LGDO-300 | 220 | 275 | 240 | 300 | P126TI | WHI4D | TAL-A46-E | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download
| LGDO-330 | 240 | 300 | 264 | 330 | P126TI-II | WHI4D | TAL-A46-F | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download
| LGDO-400 | 292 | 365 | 320 | 400 | DP126LB | WHI4F | TAL-A46-H | 3150X1350X1900 | 2800 | 3950X1500X2250 | 3700 | download
| LGDO-440 | 320 | 400 | 352 | 440 | P158LE | WHI4G | TAL-A473-A | 3450X1350X2000 | 3200 | 3950X1500X2250 | 4000 | download
| LGDO-500 | 362 | 453 | 400 | 500 | DP158LC | WHI5C | TAL-A473-B | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download
| LGDO-580 | 420 | 525 | 464 | 580 | DP158LD | WHI5D | TAL-A473-C | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download
| LGDO-633 | 460 | 575 | 506 | 633 | DP180LA | WHI5E | TAL-A473-E | 3450X1400X2200 | 4150 | 4150X1600X2270 | 5200 | download
| LGDO-688 | 500 | 625 | 550 | 688 | DP180LB | WHI5FS | TAL-A473-F | 3670X1420X2200 | 4450 | 4150X1600X2270 | 5500 | download
| LGDO-760 | 550 | 688 | 608 | 760 | DP222LB | WHI5F | TAL-A473-F | 3800X1400X2200 | 4470 | 4800X1700X2400 | 5520 | download
| LGDO-825 | 600 | 750 | 660 | 825 | DP222LC | WHI6B | TAL-A49-B | 4000X1400X2200 | 4800 | 5200X1700X2400 | 5700 | download
| LGDO-825 | 600 | 750 | 660 | 825 | DP222CA | WHI6B | TAL-A49-B | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download
| LGDO-880 | 640 | 800 | 704 | 880 | DP222CB | WHI6C | TAL-A49-C | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download
| LGDO-1000 | 730 | 913 | 800 | 1000 | DP222CC | WHI6D | TAL-A49-D | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Popular Perkins Diesel Generator 7KW-1800KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW
Next: LARGE POWER MTU DIESEL GENERATOR 1320KW-2800KW
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGDO-80 | 58 | 72.5 | 64 | 80 | SP344CB | WHI224E | TAL-A44-C | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGDO-100 | 73 | 91.25 | 80 | 100 | SP344CC | WHI224G | TAL-A44-D | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGDO-212 | 154 | 193 | 169 | 212 | P086TI-1 | WHI274F | TAL-A44-L | 2800X1050X1600 | 1700 | 3300X1250X1950 | 2300 | download
| LGDO-252 | 183 | 229 | 201 | 252 | P086TI | WHI274G | TAL-A46-C | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download
| LGDO-280 | 204 | 255 | 224 | 281 | DP086LA | WHI274J | TAL-A46-D | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download
| LGDO-340 | 248 | 310 | 273 | 341 | P126TI | WHI274K | TAL-A46-F | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download
| LGDO-378 | 275 | 344 | 303 | 378 | P126TI-II | WHI4D | TAL-A46-G | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download
| LGDO-440 | 321 | 401 | 353 | 441 | DP126LB | WHI4E | TAL-A473-A | 3150X1350X1900 | 2800 | 3950X1500X2250 | 3700 | download
| LGDO-488 | 355 | 444 | 391 | 488 | P158LE | WHI4F | TAL-A473-A | 3450X1350X2000 | 3200 | 3950X1500X2250 | 4000 | download
| LGDO-572 | 416 | 520 | 458 | 572 | DP158LC | WHI5C | TAL-A473-B | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download
| LGDO-623 | 453 | 566 | 498 | 623 | DP158LD | WHI5D | TAL-A473-D | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download
| LGDO-693 | 504 | 630 | 554 | 693 | DP180LA | WHI5ES | TAL-A473-E | 3450X1400X2200 | 4150 | 4150X1600X2270 | 5200 | download
| LGDO-747 | 543 | 679 | 597 | 747 | DP180LB | WHI5E | TAL-A473-F | 3670X1420X2200 | 4450 | 4150X1600X2270 | 5500 | download
| LGDO-820 | 596 | 745 | 656 | 820 | DP222LA | WHI5F | TAL-A49-B | 3800X1400X2200 | 4470 | 4800X1700X2400 | 5520 | download
| LGDO-873 | 635 | 794 | 699 | 873 | DP222LB | WHI5F | TAL-A49-B | 3800X1400X2200 | 4470 | 4800X1700X2400 | 5520 | download
| LGDO-927 | 674 | 843 | 741 | 927 | DP222LC | WHI6B | TAL-A49-C | 4000X1400X2200 | 4800 | 5200X1700X2400 | 5700 | download
| LGDO-950 | 690 | 862.5 | 760 | 950 | DP222CA | WHI6B | TAL-A49-C | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download
| LGDO-1030 | 750 | 937.5 | 825 | 1030 | DP222CB | WHI6D | TAL-A49-D | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download
| LGDO-1100 | 800 | 1000 | 880 | 1100 | DP222CC | WHI6D | TAL-A49-E | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download
DIESEL GENERATOR
DOOSAN GENERATOR
EFFICIENT AND DURABLE DOOSAN
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
