URL: https://www.long-gen.com/popular-perkins-diesel-generator-7kw-1800kw-product/
Accessed: 2026-10-29

China POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW factory and suppliers | LONGEN
Home
Products
Clean Energy
Hybrid Power
Natural Gas Generator
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Lighting Towers
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW
Brand Introduction:
Perkins(UK) has a 90-year history and provides more than 22 million engines. Perkins is one of the world’s leading diesel engine manufacturers since 1932, produced nearly 400,000 units for one year and quickly occupied the world market.In the auto car, construction, agricultural, industrial and marine markets, major original equipment manufacturers choose reliable and durable Perkins engines .
Brand Characteristics:
High reliability and durability
Easy to maintain and install
Low emissions
Accessories available
Gobal warranty and service
MOQ(Minimum order quantity) for generators below 500kva:more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Perkins 50Hz
Perkins 60Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Perkins | LSA | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGPL-10 | 7.2 | 9 | 8 | 10 | 403D-11G | LSA 40 VS1 | WHI164B | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download
| LGPL-13 | 10 | 12.5 | 11 | 13.8 | 403D-15G | LSA 40 VS2 | WHI164C | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download
| LGPL-15 | 12 | 15 | 13.2 | 16.5 | 403A-15G2 | LSA 40 S3 | WHI164D | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download
| LGPL-22 | 16 | 20 | 17.6 | 22 | 404D-22G | LSA 40 M5 | WHI184ES | 1400*700*1100 | 550 | 1900*850*1100 | 750 | download
| LGPL-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | LSA 42.3 VS3 | WHI184G | 1700*800*1250 | 750 | 2280*950*1510 | 950 | download
| LGPL-50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | LSA 42.3 M7 | WHI224C | 1700*800*1250 | 800 | 2280*950*1510 | 1000 | download
| LGPL-66 | 48 | 60 | 52.8 | 66 | 1103A-33TG2 | LSA 42.3 L9 | WHI224E | 1700*800*1250 | 880 | 2280*950*1510 | 1100 | download
| LGPL-72 | 52 | 65 | 57.2 | 71.5 | 1104A-44TG1 | LSA44.3 S2 | WHI224E | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download
| LGPL-88 | 64 | 80 | 70.4 | 88 | 1104A-44TG2 | LSA44.3 S3 | WHI224F | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download
| LGPL-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | LSA44.3 S5 | WHI274C | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download
| LGPL-150 | 109 | 136 | 120 | 150 | 1106A-70TG1 | LSA44.3 M8 | WHI274ES | 2300*900*1550 | 1350 | 3100*1100*1610 | 1800 | download
| LGPL-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | LSA44.3 L10 | WHI274F | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download
| LGPL-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | LSA44.3 VL13 | WHI274G | 2500*900*1600 | 1500 | 3100*1200*1610 | 1950 | download
| LGPL-228 | 166 | 208 | 183 | 228 | 1106A-70TAG4 | LSA44.3 VL14 | WHI274H | 2500*900*1600 | 1500 | 3100*1200*1610 | 2100 | download
| LGPL-220 | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 | LSA44.3 VL14 | WHI274H | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download
| LGPL-250 | 184 | 230 | 202.4 | 253 | 1206A-E70TTAG2 | LSA46.3 S4 | WHI274J | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download
| LGPL-275 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | LSA46.3 S5 | WHI274K | 3000*1100*1700 | 2600 | 4200*1300*2250 | 3600 | download
| LGPL-132EV | 96 | 120 | 105.6 | 132 | 1204J-E44TTAG2 | LSA44.3 M6 | WHI274ES | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download
| LGPL-220EV | 160 | 200 | 176 | 220 | 1206J-E70TTAG3 | LSA44.3 VL14 | WHI274H | 3000*1100*1700 | 2600 | 4200*1300*2250 | 3600 | download
| LGPL-220EV | 160 | 200 | 176 | 220 | 1206J-E70TTAG4 | LSA44.3 VL14 | WHI274H | 3000*1100*1700 | 2600 | 4200*1300*2250 | 3600 | download
| LGPL-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | LSA46.3 S5 | WHI274K | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download
| LGPL-385 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 | LSA46.3 L11 | WHI4FS | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-440 | 320 | 400 | 352 | 440 | 2206C-E13TAG3 | LSA47.3 S4 | WHI4G | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-500 | 364 | 455 | 400 | 500 | 2506C-E15TAG1 | LSA47.3 S5 | WHI5C | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | LSA47.3 M7 | WHI5D | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | LSA47.3 L9 | WHI5E | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download
| LGPL-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | LSA47.3 L10 | WHI5FS | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download
| LGPL-440 | 320 | 400 | 352 | 440 | 2206D-E13TAG3 | LSA47.3 S4 | WHI4G | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-550 | 400 | 500 | 440 | 550 | 2506D-E15TAG2 | LSA47.3 M7 | WHI5D | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LSA49.3 M6 | WHI6B | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download
| LGPL-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | LSA49.3 M8 | WHI6C | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download
| LGPL-990 | 720 | 900 | 792 | 990 | 4008TAG1A | LSA49.3 L9 | WHI6D | 4750*2100*2250 | 7500 | 5800*2000*2450 | 10000 | download
| LGPL-1125 | 800 | 1000 | 880 | 1100 | 4008TAG2A | LSA49.3 L10 | WHI6E | 4750*2100*2250 | 7500 | 5800*2000*2450 | 10000 | download
| LGPL-1238 | 900 | 1125 | 990 | 1238 | 4008-30TAG3 | LSA50.2 M6 | WHI6F | 4500*1800*2250 | 9900 | 20" container | 12400 | download
| LGPL-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | LSA50.2 M6 | WHI6G | 4500*1800*2250 | 9900 | 20" container | 12400 | download
| LGPL-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | LSA50.2 L8 | WHI7C | 4500*1800*2250 | 10700 | 20" container | 13200 | download
| LGPL-1875 | 1364 | 1752 | 1500 | 1875 | 4012-46TAG3A | LSA52.3 S5 | WHI7D | 5200*2100*2650 | 10700 | 40" container | 15700 | download
| LGPL-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | LSA52.3 S5 | WHI7E | 5200*2100*2650 | 11700 | 40" container | 16700 | download
| LGPL-2200 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A | LSA52.3 S6 | WHI7F | 5200*2100*2650 | 11700 | 40" container | 16700 | download
| LGPL-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | LSA52.3 L9 | WHI7G | 5200*2100*2650 | 13000 | 40" container | 17700 | download
More Choices
High Quality Cummins Diesel Generator 17KW-1340KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous: HIGH QUALITY CUMMINS DIESEL GENERATOR 20kVA-1675kVA
Next: EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Perkins | LSA | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGPL-12 | 9 | 11 | 10 | 12 | 403D-11G | LSA40 VS1 | WHI164B | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download
| LGPL-18 | 13 | 16 | 14 | 18 | 403D-15G | LSA40 S3 | WHI164C | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download
| LGPL-20 | 14 | 18 | 16 | 20 | 403A-15G2 | LSA40 S4 | WHI164D | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download
| LGPL-26 | 19 | 24 | 21 | 26 | 404D-22G | LSA40 M7 | WHI184ES | 1400*700*1100 | 550 | 1900*850*1100 | 750 | download
| LGPL-35 | 26 | 32 | 29 | 35 | 404D-22TG | LSA42.3 VS2 | WHI184F | 1400*700*1100 | 550 | 1900*850*1100 | 750 | download
| LGPL-38 | 28 | 35 | 31 | 38 | 1103A-33G | LSA42.3 VS3 | WHI184G | 1700*800*1250 | 750 | 2280*950*1510 | 950 | download
| LGPL-59 | 43 | 54 | 47 | 59 | 1103A-33TG1 | LSA42.3 M8 | WHI224D | 1700*800*1250 | 800 | 2280*950*1510 | 1000 | download
| LGPL-75 | 55 | 68 | 60 | 75 | 1103A-33TG2 | LSA42.3 L9 | WHI224E | 1700*800*1250 | 880 | 2280*950*1510 | 1100 | download
| LGPL-71 | N/A | N/A | 57 | 71 | 1104D-44TG1 | LSA44.3 S2 | WHI224E | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download
| LGPL-84 | 61 | 76 | 67 | 84 | 1104A-44TG1 | LSA44.3 S2 | WHI224F | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download
| LGPL-75 | N/A | N/A | 60 | 75 | 1104D-E44TG1 | LSA44.3 S2 | WHI224F | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download
| LGPL-100 | 73 | 91 | 80 | 100 | 1104A-44TG2 | LSA44.3 S4 | WHI224G | 1900*800*1250 | 1050 | 2500*950*1510 | 1400 | download
| LGPL-100 | N/A | N/A | 80 | 100 | 1104D-E44TAG1 | LSA44.3 S4 | WHI274C | 1900*800*1250 | 1050 | 2500*950*1510 | 1400 | download
| LGPL-125 | N/A | N/A | 100 | 125 | 1104D-E44TAG2 | LSA44.3 M6 | WHI274D | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download
| LGPL-127 | 92 | 113 | 100 | 125 | 1104C-44TAG2 | LSA44.3 M6 | WHI274C | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download
| LGPL-132 | 96 | 120 | 106 | 132 | 1204J-E44TTAG2 | LSA44.3 M6 | WHI274D | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download
| LGPL-168 | 122 | 153 | 134 | 168 | 1106A-70TG1 | LSA44.3 M8 | WHI274ES | 2300*900*1550 | 1350 | 3100*1100*1610 | 1800 | download
| LGPL-186 | 135 | 169 | 149 | 186 | 1106A-70TAG2 | LSA44.3 L10 | WHI274E | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download
| LGPL-186 | 135 | 169 | 149 | 186 | 1206F-E70TTAG3 | LSA44.3 L10 | WHI274E | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download
| LGPL-178 | N/A | N/A | 143 | 178 | 1106D-E70TAG2 | LSA44.3 L10 | WHI274E | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download
| LGPL-191 | N/A | N/A | 153 | 191 | 1106D-E70TAG3 | LSA44.3 L12 | WHI274F | 2500*900*1600 | 1500 | 3100*1200*1610 | 1950 | download
| LGPL-218 | 158 | 198 | 174 | 217 | 1106A-70TAG3 | LSA44.3 VL13 | WHI274G | 2500*900*1600 | 1500 | 3100*1200*1610 | 1950 | download
| LGPL-219 | N/A | N/A | 175 | 219 | 1106D-E70TAG4 | LSA44.3 VL14 | WHI274G | 2500*900*1600 | 1500 | 3100*1200*1610 | 2100 | download
| LGPL-250 | N/A | N/A | 200 | 250 | 1106D-E70TAG5 | LSA46.3 S4 | WHI274H | 2500*900*1600 | 1500 | 3100*1200*1610 | 2100 | download
| LGPL-248 | 180 | 225 | 198 | 248 | 1206F-E70TTAG4 | LSA46.3 S4 | WHI274H | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download
| LGPL-438 | 320 | 400 | 350 | 438 | 2206C-E13TAG2 L | LSA46.3 L11 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-438 | 320 | 400 | 350 | 438 | 2206A-E13TAG5 | LSA46.3 L11 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-438 | N/A | N/A | 350 | 438 | 2206D-E13TAG2 | LSA46.3 L11 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-482 | 350 | 438 | 385 | 481 | 2206A-E13TAG6 | LSA47.3 S4 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-500 | N/A | N/A | 400 | 500 | 2206D-E13TAG3 | LSA47.3 S5 | WHI4G | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download
| LGPL-563 | 400 | 500 | 450 | 563 | 2506C-E15TAG1 L | LSA47.3 S5 | WHI4G | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-563 | N/A | N/A | 450 | 563 | 2506D-E15TAG1 | LSA47.3 M7 | WHI5C | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-625 | N/A | N/A | 500 | 625 | 2506C-E15TAG3 | LSA47.3 M7 | WHI5ES | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-687 | N/A | N/A | 550 | 687 | 2506C-E15TAG4 | LSA47.3 M8 | WHI5ES | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download
| LGPL-687 | 500 | 625 | 550 | 687 | 2806C-E18TAG1A L | LSA47.3 M8 | WHI5ES | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download
| LGPL-750 | N/A | N/A | 600 | 750 | 2806C-E18TAG3 | LSA49.3 S4 | WHI5F | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download
| LGPL-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LSA49.3 M6 | WHI5F | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download
| LGPL-935 | 680 | 850 | 750 | 935 | 4006-23TAG3A | LSA49.3 M8 | WHI6B | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download
| LGPL-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2 | LSA49.3 L10 | WHI6D | 4750*2100*2250 | 7500 | 5800*2000*2450 | 10000 | download
| LGPL-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | LSA50.2 M6 | WHI6F | 4500*1800*2250 | 9900 | 20″ container | 12400 | download
| LGPL-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | LSA50.2 L7 | WHI7B | 5010*2270*2400 | 10700 | 40″ container | 13200 | download
| LGPL-1875 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | LSA50.2 VL10 | WHI7C | 5010*2270*2400 | 10700 | 40″ container | 15700 | download
Perkins Generator
the auto car
the world’s leading diesel engine manufacturers
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
