URL: https://www.long-gen.com/high-quality-cummins-diesel-generator-17kw-1340kw-product/
Accessed: 2026-11-13

China HIGH QUALITY CUMMINS DIESEL GENERATOR 20kVA-1675kVA factory and suppliers | LONGEN
Home
Products
Diesel Generator Set
Perkins Generator 9KVA To 2500KVA
Doosan Generator 60KVA To 900KVA
Mtu Generator 1250KVA To 3000KVA
Mitsubishi Generator 650KVA To 2500KVA
Kubota Generator 10KVA To 35KVA
FPT Generator 60KVA To 600KVA
Yanmar Generator 12.5KVA To 50KVA
Economical And Durable Longen Diesel Generator 8KVA-1000KVA
Cummins Generator 20KVA-3000KVA
Volvo Generator 250KVA To 700KVA
Customerized Power Sloution
High Voltage Generator
Marine Diesel Generator
Trailer Generator
Rental Generator
Port Generator
Natural Gas Generator
Lighting Towers
News
Company News
Project Cases
Technical Guide
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Rental
Mining
Port And Marine
Industrial And Commercial
About Us
About Us
Certificate
Videos
Contact Us
English
Get Product
Home
Products
Diesel Generator Set
Cummins Generator 20KVA-3000KVA
HIGH QUALITY CUMMINS DIESEL GENERATOR 20kVA-1675kVA
Brand Introduction:
Cummins, founded in 1919, is headquartered in Columbus, Indiana, USA. Cummins has more than 10600 certified distribution outlets worldwide. As a global pioneer in power technology, Cummins designs, manufactures and distributes diversified power solutions and provides service support.
Brand Characteristics:
High reliability
Easy to maintain
Global warranty and service
Low operating cost
Low emissions
MOQ(Minimum order quantity) for generators below 500kva:more than 10 sets
Download as PDF
TYPES
Open Diesel Generator
Silent Diesel Generator
Container Diesel Generator
Cummins 50Hz
Cummins 60Hz
Product Tags
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Cummins | Stamford | Longen | L*M*H(mm)(open) | KG(open) | L*M*H(mm) (silent) | KG(silent) | download
| LGCS-24 | 17 | 21 | 19 | 24 | 4B3.9-G11 | S0L2-G1 | WHI184ES | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-30 | 22 | 28 | 24 | 30 | 4B3.9-G1 | S0L2-P1 | WHI184F | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-30 | 22 | 28 | 24 | 30 | 4B3.9-G2 | S0L2-P1 | WHI184F | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-34 | 25 | 31 | 28 | 34 | 4B3.9-G12 | S1L2-J1 | WHI184G | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-44 | 32 | 40 | 35 | 44 | 4BT3.9-G1 | S1L2-K1 | WHI224C | 1750*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-44 | 32 | 40 | 35 | 44 | 4BT3.9-G2 | S1L2-K1 | WHI224C | 1750*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | S1L2-R1 | WHI224D | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-66 | 48 | 60 | 53 | 66 | 4BTA3.9-G2 | S1L2-Y1 | WHI224E | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | UCI224G | WHI224F | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-110 | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | UCI274C | WHI274C | 2000*800*1350 | 850 | 2500*950*1600 | 1350 | download
| LGCS-110 | 80 | 100 | 88 | 110 | 6BT5.9-G1 | UCI274C | WHI274C | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | UCI274C | WHI274C | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-116 | 84 | 105 | 92 | 116 | 6BT5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-127 | 92 | 115 | 101 | 127 | 6BTA5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-150 | 112 | 140 | 120 | 150 | 6BTAA5.9-G2 | UCI274E | WHI274E | 2350*880*1530 | 1100 | 3000*1050*1740 | 1850 | download
| LGCS-170 | 124 | 155 | 136 | 170 | 6BTAA5.9-G12 | UCI274F | WHI274F | 2350*880*1530 | 1150 | 3000*1050*1740 | 1900 | download
| LGCS-200 | 145 | 181 | 160 | 200 | 6CTA8.3-G1 | UCI274G | WHI274G | 2400*1000*1710 | 1380 | 3200*1200*1950 | 2800 | download
| LGCS-200 | 145 | 181 | 160 | 200 | 6CTA8.3-G2 | UCI274G | WHI274G | 2400*1000*1710 | 1380 | 3200*1200*1950 | 2800 | download
| LGCS-220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | UCI274H | WHI274H | 2500*1000*1710 | 1480 | 3200*1130*1950 | 2900 | download
| LGCS-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | UCDI274K | WHI274K | 2500*1000*1710 | 1480 | 3400*1180*2080 | 2900 | download
| LGCS-300 | 216 | 270 | 240 | 300 | 6LTAA9.5-G3 | S4L1S-D4 | WHI4D | 2900*1150*1765 | 1800 | 3800*1500*2100 | 3250 | download
| LGCS-350 | 256 | 320 | 280 | 350 | 6LTAA9.5-G1 | S4L1S-E4 | WHI4E | 2900*1130*1820 | 2600 | 3950*1500*2250 | 4100 | download
| LGCS-425 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 | S4L1D-F4 | WHI4G | 2900*1150*1765 | 2600 | 4100*1600*2480 | 4100 | download
| LGCS-475 | 350 | 438 | 380 | 475 | 6ZTAA13-G2 | S4L1D-G4 | WHI5C | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download
| LGCS-550 | 400 | 500 | 440 | 550 | QSZ13-G3 | S5L1D-C4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-275 | 200 | 250 | 220 | 275 | MTA11-G2 | UCDI274K | WHI274K | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-350 | 250 | 313 | 280 | 350 | MTAA11-G3 | S4L1D-D4 | WHI4ES | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download
| LGCS-275 | 200 | 250 | 220 | 275 | NT855-GA | UCDI274K | WHI274K | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-275 | 200 | 250 | 220 | 275 | NT855-GA1 | UCDI274K | WHI274K | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-313 | 220 | 275 | 250 | 313 | NTA855-G1A | S4L1D-D4 | WHI4D | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download
| LGCS-350 | 250 | 313 | 280 | 350 | NTA855-G1B | S4L1D-D4 | WHI4ES | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download
| LGCS-375 | 275 | 344 | 300 | 375 | NTA855-G2A | S4L1D-E4 | WHI4FS | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download
| LGCS-388 | 280 | 350 | 310 | 388 | NTA855-G4 | S4L1D-E4 | WHI4FS | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download
| LGCS-413 | 300 | 375 | 330 | 413 | NTAA855-G7 | S4L1D-F4 | WHI4F | 3300*1150*2000 | 3400 | 4200*1500*2250 | 4700 | download
| LGCS-450 | N/A | N/A | 360 | 450 | NTAA855-G7A | S4L1D-G4 | WHI5C | 3300*1150*2000 | 3400 | 4200*1500*2250 | 4700 | download
| LGCS-413 | 300 | 375 | 330 | 413 | KTA19-G2 | S4L1D-F4 | WHI4F | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-500 | 360 | 450 | 400 | 500 | KTA19-G3 | S4L1D-G4 | WHI5C | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-563 | 400 | 500 | 450 | 563 | KTA19-G3A | S5L1D-C4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-563 | 400 | 500 | 450 | 563 | KTA19-G4 | S5L1D-C4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-631 | 420 | 525 | 505 | 631 | KTAA19-G5 | S5L1D-D4 | WHI5ES | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download
| LGCS-650 | 460 | 575 | 520 | 650 | KTAA19-G6 | S5L1D-E4 | WHI5E | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download
| LGCS-650 | N/A | N/A | 520 | 650 | KTA19-G8 | S5L1D-F4 | WHI5F | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download
| LGCS-688 | N/A | N/A | 550 | 688 | KTAA19-G6A | S5L1D-F4 | WHI5F | 3430*1520*2200 | 3600 | 4500*2000*2530 | 5900 | download
| LGCS-713 | 520 | 650 | 570 | 713 | QSK19-G4 | S5L1D-F4 | WHI5F | 3430*1520*2200 | 3600 | 4500*2000*2530 | 5900 | download
| LGCS-688 | 500 | 625 | 550 | 688 | KT38-G | S5L1D-F4 | WHI5FS | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-788 | 570 | 713 | 630 | 788 | KTA38-G1 | S5L1D-H4 | WHI6B | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-825 | 600 | 750 | 660 | 825 | KTA38-G2 | S5L1D-H4 | WHI6B | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-888 | 640 | 800 | 710 | 888 | KTA38-G2B | S6L1D-C4 | WHI6C | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1000 | 728 | 910 | 800 | 1000 | KTA38-G2A | S6L1D-D4 | WHI6D | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | S6L1D-E4 | WHI6E | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1250 | N/A | N/A | 1000 | 1250 | KTA38-G9 | S6L1D-G4 | WHI6G | 4500*1800*2200 | 7500 | 20" container | 10000 | download
| LGCS-1375 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | S6L1D-G4 | WHI6G | 4500*1800*2200 | 7500 | 20" container | 10000 | download
| LGCS-1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | S6L1D-G4 | WHI6G | 4500*1800*2200 | 7500 | 20" container | 10000 | download
| LGCS-1650 | 1100 | 1375 | 1320 | 1650 | KTA50-G8 | S6L1D-H4 | WHI7B | 4900*2100*2530 | 8600 | 40" container | 13800 | download
| LGCS-1650 | 1180 | 1475 | 1320 | 1650 | KTA50-GS8 | S7L1D-C4 | WHI7C | 4900*2100*2530 | 8600 | 40" container | 14000 | download
| LGCS-1875 | 1340 | 1675 | 1500 | 1875 | KTA50-G15X | S7L1D-D4 | WHI7D | 4900*2100*2530 | 8600 | 40" container | 14000 | download
More Choices
Popular Perkins Diesel Generator 7KW-1800KW
Efficient and Durable Doosan Diesel Generator 50KW-730KW
Large Power MTU Diesel Generator 1320KW-2800KW
Stable Performance Volvo Diesel Generator 202KW-520KW
High Output Power Mitsubishi Diesel Generator 500KW-1640KW
Small Power Kubota Diesel Generator 8KW-27KW
Adapted To Complex Environments FPT Diesel Generator 36KW-480KW
Small and Compact Yanmar Diesel Generator 8KW-48KW
Economical and Durable Longen Diesel Generator 8KW-1000KW
Previous:
Next: POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW
| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight
| | KW | kVA | KW | kVA | Cummins | Stamford | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download
| LGCS-34 | 24 | 30 | 27 | 34 | 4B3.9-G2 | S0L2-P1 | WHI184F | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-38 | 28 | 35 | 30 | 38 | 4B3.9-G12 | S1L2-J1 | WHI184G | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-50 | 36 | 45 | 40 | 50 | 4BT3.9-G2 | S1L2-N1 | WHI184H | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download
| LGCS-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | S1L2-Y1 | WHI224D | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-77 | 56 | 70 | 62 | 78 | 4BTA3.9-G2 | UCI224E | WHI224E | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-85 | 60 | 75 | 68 | 85 | 4BTA3.9-G2 | UCI224F | WHI224F | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-100 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | UCI224G | WHI224F | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download
| LGCS-115 | 84 | 105 | 92 | 115 | 6BT5.9-G2 | UCI274C | WHI274C | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-138 | 100 | 125 | 110 | 138 | 6BT5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-145 | 105 | 131 | 116 | 145 | 6BTA5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download
| LGCS-156 | 112 | 140 | 123 | 154 | 6BTAA5.9-G2 | UCI274E | WHI274ES | 2350*880*1530 | 1100 | 3000*1050*1740 | 1850 | download
| LGCS-180 | 128 | 160 | 144 | 180 | 6BTAA5.9-G12 | UCI274E | WHI274E | 2350*880*1530 | 1150 | 3000*1050*1740 | 1900 | download
| LGCS-209 | 152 | 190 | 167 | 209 | 6CTA8.3-G2 | UCI274G | WHI274F | 2400*1000*1710 | 1380 | 3200*1200*1950 | 2800 | download
| LGCS-230 | 168 | 210 | 184 | 230 | 6CTAA8.3-G2 | UCI274G | WHI274G | 2500*1000*1710 | 1480 | 3200*1130*1950 | 2900 | download
| LGCS-285 | 208 | 260 | 228 | 285 | 6LTAA8.9-G2 | UCDI274J | WHI274J | 2500*1000*1710 | 1480 | 3400*1180*2080 | 2900 | download
| LGCS-315 | 226 | 283 | 252 | 315 | 6LTAA8.9-G3 | UCDI274K | WHI274K | 2900*1150*1765 | 1800 | 3800*1500*2100 | 3250 | download
| LGCS-350 | 256 | 320 | 280 | 350 | 6LTAA9.5-G1 | S4L1S-D4 | WHI4D | 2900*1150*1765 | 1800 | 3800*1500*2100 | 3250 | download
| LGCS-425 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 | S4L1D-E4 | WHI4E | 2900*1150*1765 | 2600 | 4100*1600*2480 | 4100 | download
| LGCS-475 | 350 | 438 | 380 | 475 | 6ZTAA13-G2 | S4L1D-F4 | WHI4F | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download
| LGCS-475 | 350 | 438 | 380 | 475 | 6ZTAA13-G4 | S4L1D-F4 | WHI4F | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download
| LGCS-468 | 350 | 438 | 374 | 468 | QSZ13-G2 | S4L1D-F4 | WHI4F | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download
| LGCS-500 | 380 | 475 | 400 | 500 | QSZ13-G3 | S4L1D-G4 | WHI4G | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download
| LGCS-525 | 380 | 475 | 420 | 525 | QSZ13-G5 | S4L1D-G4 | WHI4G | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download
| LGCS-275 | N/A | N/A | 220 | 275 | NT855-GA | UCDI274J | WHI274J | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-350 | 250 | 313 | 275 | 344 | NTA855-G1 | S4L1D-D4 | WHI4D | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-375 | 275 | 344 | 300 | 375 | NTA855-G1B | S4L1D-D4 | WHI4E | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-438 | 315 | 394 | 350 | 438 | NTA855-G3 | S4L1D-E4 | WHI4E | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download
| LGCS-500 | 350 | 438 | 400 | 500 | KTA19-G2 | S4L1D-F4 | WHI4F | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-575 | 410 | 513 | 450 | 563 | KTA19-G3 | S5L1D-C4 | WHI5C | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-625 | 450 | 563 | 500 | 625 | KTA19-G3A | S5L1D-D4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-625 | 450 | 563 | 500 | 625 | KTA19-G4 | S5L1D-D4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download
| LGCS-688 | 470 | 588 | 550 | 688 | KTAA19-G5 | S5L1D-E4 | WHI5D | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download
| LGCS-713 | 500 | 625 | 570 | 713 | QSK19-G4 | S5L1D-E4 | WHI5ES | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download
| LGCS-750 | 550 | 688 | 600 | 750 | QSK19-G5 | S5L1D-F4 | WHI5E | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download
| LGCS-750 | N/A | N/A | 600 | 750 | KTAA19-G6A | S5L1D-F4 | WHI5FS | 3430*1520*2200 | 3600 | 4800*2000*2530 | 6000 | download
| LGCS-850 | 620 | 775 | 680 | 850 | KT38-G | S5L1D-H4 | WHI5FS | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-963 | 700 | 875 | 770 | 963 | KTA38-G1 | S6L1D-D4 | WHI6C | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1000 | 725 | 906 | 800 | 1000 | KTA38-G2 | S6L1D-D4 | WHI6C | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1038 | 750 | 938 | 830 | 1038 | KTA38-G2B | S6L1D-D4 | WHI6D | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1125 | 800 | 1000 | 900 | 1125 | KTA38-G2A | S6L1D-E4 | WHI6D | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1250 | 900 | 1125 | 1000 | 1250 | KTA38-G4 | S6L1D-F4 | WHI6E | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download
| LGCS-1375 | N/A | N/A | 1100 | 1375 | KTA38-G9 | S6L1D-G4 | WHI6F | 4500*1800*2200 | 7500 | 20″ container | 10000 | download
| LGCS-1550 | 1100 | 1375 | 1240 | 1550 | QSK38-G4 | S6L1D-H4 | WHI6G | 4500*1800*2200 | 7500 | 20″ container | 10000 | download
| LGCS-1575 | 1100 | 1375 | 1260 | 1575 | KTA50-G3 | S6L1D-H4 | WHI6G | 4500*1800*2200 | 7500 | 40″ container | 10000 | download
| LGCS-1875 | 1260 | 1575 | 1386 | 1733 | KTA50-G9 | S7L1D-D4 | WHI7B | 4900*2100*2530 | 8600 | 40″ container | 13800 | download
Cummins designs
Cummins Generator
power technology
product
Diesel Generator
Marine Diesel Generator
High Voltage Generator
Trailer Generator
Light Tower
Control System
New Energy
Service
Data Download
Maintenance
Spare Parts
Warranty
Solution
Dlesel Generator Sets Solution
Trailer Generator Solution
Lighting Tower Solution
contact us
No.16,Donghai Road, High-tech Industrial Development Zone, Qidong City, Jiangsu Province, China
info@long-gen.com
Tel:+86-513-83833300
Whatsapp:+8613801863617
© Copyright - 2010-2023 : All Rights Reserved. Sitemap - TOP BLOG - TOP SEARCH
Send Email
x
Whatsapp
E-mail
+86-513-83833300
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
