URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG150SC-aidllBpjKopllSRjjorkjjkio.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html

| POWER YOUR FUTURE | SC7H250D2
| SDEC Generator | Prime Power: 150KW/187KVA
| LG150SC | Standby Power: 165KW/206KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
SDEC Series
| 60KVA--1100KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG150SC
| Model | LG150SC
Alternator
| Rated prime power | kva | 187
| Model | LONGKAI | LK274G
| Rated standard power | kva | 206
| STAMFORD | UCI274G
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 271
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-SDEC | Power factor | 0.8
| Model | SC7H250D2
| Frequency | Hz | 50
| Aspiration | In-line,4 | strokes, water-cooled,4 valves, Turbo charged,air-to-air intercooled
| Prime power | KW | 145.6
| Fuel system | P type
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 6.44
| Protection Grade | IP 23
| Bore*Stroke | mm | 105*124
| Insulation grade | H/H
| Compression ratio | 16:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 168
| Model | DSE6120MK3
| Governor type | E
Protective functions:
| Start Motor | V | 24V×6kW
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 27.2
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 600
Voltage regulator frequency regulator
| Max back pressure | kPa | 6
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 6
| Air flow | m³/min | 12.2
| Fan consumption | kw | 9
Fuel System
| 100% load(Prime power) | L/h | 39.9
| 75% load(Prime power) | L/h | 29.6
| 50% load(Prime power) | L/h | 19.8
Control Module Options
| Fuel tank capacity | L | 480
Lubrication System
| Oil capacity | L | 17.5
| Oil consumption | g/kwh
/
| Oil pressure | kPa
/
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 9.6
Synchronising control modules
| Thermostat operation range | ℃ | 82-95
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan Longkai Power Co., Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(SDEC) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 2650*1000*1600
| User manual | ●
| Weight | kg | 1500
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
Silent Type
| Switch box | ○
| L*W*H | mm | 3588*1180*2150
| Standard: ● | Options:○
| Weight | kg | 2000
Warranty*
SDEC Engine
| 24 months from date of purchase | and 3000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 4500*2000*950
| Max loading weight | kg | 2580
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
