URL: https://www.longkaipower.com/20kw-gensets-Mode-N490D-Powered-by-Quanchai-with-CE-and-ISO-9001-certificates-pd49406120.html
Accessed: 2026-10-28

Model QC498D Powered by Quanchai with good price and quality from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Diesel Generator &raquo; 20kw gensets Mode N490D Powered by Quanchai with CE and ISO 9001 certificates
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
RELATED PRODUCTS
LG-SD Serial Powered by SDEC
loading
20kw gensets Mode N490D Powered by Quanchai with CE and ISO 9001 certificates
Share to:
Model: QC498D
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG50SD | 70 | 55 | 63 | 50 | 4HT4.3-G21 | OP1850*800*1180 | AT2538*1000*1450 |
| LG55SD | 76 | 61 | 70 | 55 | 4HT4.3-G22 | OP1850*800*1180 | AT2538*1000*1450 |
| LG68SD | 94 | 75 | 85 | 68 | 4HT4.3-G23 | OP1900*800*1200 | AT2538*1000*1450 |
| LG80SD | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | OP1900*800*1250 | AT2688*1080*1450 |
| LG90SD | 125 | 100 | 113 | 90 | 4HTAA4.3-G23 | OP2250*880*1310 | AT2938*1080*1690 |
| LG100SD | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | OP2250*880*1310 | AT2938*1080*1690 |
| LG110SD | 151 | 121 | 138 | 110 | 6HTAA6.5-G21 | OP2450*950*1500 | AT3288*1130*1850 |
| LG120SD | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | OP2450*950*1500 | AT3288*1130*1850 |
| LG150SD | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG160SD | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG180SD | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG200SD | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | OP3100*1100*1800 | AT3988*1400*2250 |
| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G31 | OP3100*1100*1800 | AT3988*1400*2250 |
| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G32.1 | OP3100*1100*1800 | AT4588*1600*2500 |
| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G31.1 | OP3100*1100*1800 | AT4588*1600*2500 |
| LG400SD | 550 | 440 | 500 | 400 | 6KTAA25-G36.1 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG460SD | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | OP3350*1150*1800 | AT4888*1800*2500 |
| LG510SD | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | OP3550*1500*2220 | AT5280*2100*2500 |
| LG550SD | 756 | 605 | 688 | 550 | 6KTAA25-G33.1 | OP3550*1500*2220 | AT5280*2100*2500 |
| LG600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | OP3600*1500*2060 | AT5680*2100*2500 |
| LG650SD | 894 | 715 | 813 | 650 | 6KTAA25-G31.1 | OP3600*1500*2060 | AT5680*2100*2500 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
