URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500SC-aidlkBpjKopllSRjjorkjopiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html

| POWER YOUR FUTURE | SC27G830D2
| SDEC Generator | Prime Power: 500KW/625KVA
| LG500SC | Standby Power: 550KW/687.5KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
SDEC Series
| 60KVA--1100KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG500SC
| Model | LG500SC
Alternator
| Rated prime power | kva | 625
| Model | LONGKAI | LK544FS
| Rated standard power | kva | 687.5 | S5L1D-F4/S5L1S-F4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 902
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-SDEC | Power factor | 0.8
| Model | SC27G830D2
| Frequency | Hz | 50
| Aspiration | V type, four stroke, water cooled, pressurized air cooled
| Prime power | KW | 500
| Fuel system | P type
| Exciter Type | Brushless, self-excitation
| No. cylinders | 12 V
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 26.6
| Protection Grade | IP 23
| Bore*Stroke | mm | 135*155
| Insulation grade | H/H
| Compression ratio | 16:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 555
| Model | DSE6120MK3
| Governor type | Electrical
Protective functions:
| Start Motor | V | 24V×11kW
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 99.5
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 600
Voltage regulator frequency regulator
| Max back pressure | kPa | 6
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 6
| Air flow | m³/min | 39
| Fan consumption | m³/s | 28
Fuel System
| 100% load(Prime power) | L/h | 113.9
| 75% load(Prime power) | L/h | 87.5
| 50% load(Prime power) | L/h | 60.1
Control Module Options
| Fuel tank capacity | L | 950
Lubrication System
| Oil capacity | L | 65
| Oil consumption | g/kwh
/
| Oil pressure | kPa
/
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 48
Synchronising control modules
| Thermostat operation range | ℃ | 77-90
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(SDEC) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 3550*1445*2220
| User manual | ●
| Weight | kg | 2600
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
Silent Type
| Switch box | ○
| L*W*H | mm | 4888*1800*2500
| Standard: ● | Options:○
| Weight | kg | 5500
Warranty*
SDEC Engine
| 24 months from date of purchase | and 3000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
