URL: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html
Accessed: 2026-10-28

from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-SD serial Powered by SDEC &raquo; LG-SD Serial Powered by SDEC
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-SD Serial Powered by SDEC
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG55SC | 76 | 61 | 69 | 55 | SC4H95D2 | OP1900*800*1250 | AT2688*1080*1450 | Download
| LG68SC | 95 | 75 | 85 | 68 | SC4H115D2 | OP1900*800*1250 | AT2688*1080*1450 | Download
| LG90SC | 125 | 100 | 113 | 90 | SC4H160D2 | OP2250*880*1300 | AT2938*1080*1690 | Download
| LG100SC | 138 | 110 | 125 | 100 | SC4H180D2 | OP2250*880*1300 | AT2938*1080*1690 | Download
| LG128SC | 176 | 141 | 160 | 128 | SC7H220D2 | OP2450*950*1500 | AT3588*1180*2150 | Download
| LG136SC | 190 | 150 | 170 | 136 | SC7H230D2 | OP2450*950*1500 | AT3588*1180*2150 | Download
| LG150SC | 206 | 165 | 188 | 150 | SC7H250D2 | OP2650*1000*1600 | AT3588*1180*2150 | Download
| LG160SC | 220 | 176 | 200 | 160 | SC8D280D2 | OP2650*1000*1600 | AT3588*1180*2150 | Download
| LG180SC | 250 | 200 | 225 | 180 | SC9D310D2 | OP2850*1000*1720 | AT3888*1350*1950 | Download
| LG200SC | 275 | 220 | 250 | 200 | SC9D340D2 | OP2850*1000*1720 | AT3888*1350*1950 | Download
| LG220SC | 303 | 242 | 275 | 220 | SC10E380D2 | OP3100*1100*1800 | AT3988*1400*2250 | Download
| LG250SC | 345 | 275 | 313 | 250 | SC12E420D2 | OP3350*1150*1800 | AT4218*1400*2250 | Download
| LG250SC | 345 | 275 | 313 | 250 | SC13G420D2 | OP3350*1150*1800 | AT4218*1400*2250 | Download
| LG280SC | 385 | 308 | 350 | 280 | SC12E460D2 | OP3350*1150*1800 | AT4218*1400*2250 | Download
| LG300SC | 413 | 330 | 375 | 300 | SC15G500D2 | OP3350*1450*1800 | AT4388*1650*2350 | Download
| LG350SC | 481 | 385 | 438 | 350 | SC25G610D2 | OP3550*1445*2220 | AT4588*1600*2500 | Download
| LG400SC | 550 | 440 | 500 | 400 | SC25G690D2 | OP3550*1445*2220 | AT4588*1600*2500 | Download
| LG450SC | 620 | 495 | 563 | 450 | SC27G755D2 | OP3550*1445*2220 | AT4888*1800*2500 | Download
| LG500SC | 688 | 550 | 625 | 500 | SC27G830D2 | OP3550*1445*2220 | AT4888*1800*2500 | Download
| LG540SC | 743 | 594 | 675 | 540 | SC27G900D2 | OP3550*1445*2220 | AT5280*2100*2500 | Download
| LG600SC | 825 | 660 | 750 | 600 | SC33W990D2 | OP4400*2140*2280 | 20FT | Download
| LG700SC | 963 | 770 | 875 | 700 | SC33W1150D2 | OP4400*2140*2280 | 20FT | Download
| NEW TYPE
| LG45SD | 62 | 50 | 56 | 45 | 4HT4.3-G21 | OP1850*800*1180 | AT2538*1000*1450 | Download
| LG55SD | 76 | 61 | 69 | 55 | 4HT4.3-G22 | OP1850*800*1180 | AT2538*1000*1450 | Download
| LG68SD | 95 | 75 | 85 | 68 | 4HT4.3-G23 | OP1900*800*1200 | AT2538*1000*1450 | Download
| LG80SD | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | OP1900*800*1250 | AT2688*1080*1450 | Download
| LG90SD | 125 | 100 | 113 | 90 | 4HTAA4.3-G23 | OP2250*880*1310 | AT2938*1080*1690 | Download
| LG100SD | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | OP2250*880*1310 | AT2938*1080*1690 | Download
| LG110SD | 151 | 121 | 138 | 110 | 6HTAA6.5-G21 | OP2450*950*1500 | AT3288*1130*1850 | Download
| LG120SD | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | OP2450*950*1500 | AT3288*1130*1850 | Download
| LG150SD | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | OP2650*1000*1600 | AT3588*1180*2150 | Download
| LG160SD | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | OP2650*1000*1600 | AT3588*1180*2150 | Download
| LG180SD | 250 | 200 | 225 | 180 | 6DTAA8.9-G24 | OP2650*1000*1600 | AT3588*1180*2150 | Download
| LG200SD | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | OP2650*1000*1600 | AT3588*1180*2150 | Download
| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | OP3100*1100*1800 | AT3988*1400*2250 | Download
| LG300SD | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | OP3100*1100*1800 | AT3988*1400*2250 | Download
| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | OP3100*1100*1800 | AT4588*1600*2500 | Download
| LG360SD | 500 | 400 | 450 | 360 | 6ETAA12.8-G31 | OP3100*1100*1800 | AT4588*1600*2500 | Download
| LG400SD | 550 | 440 | 500 | 400 | 6KTAA25-G36 | OP3350*1150*1800 | AT4588*1600*2500 | Download
| LG460SD | 633 | 506 | 575 | 460 | 6KTAA25-G35 | OP3350*1150*1800 | AT4888*1800*2500 | Download
| LG510SD | 701 | 561 | 638 | 510 | 6KTAA25-G34 | OP3550*1500*2220 | AT5280*2100*2500 | Download
| LG550SD | 756 | 605 | 688 | 550 | 6KTAA25-G33 | OP3550*1500*2220 | AT5280*2100*2500 | Download
| LG600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32 | OP3600*1500*2060 | AT5680*2100*2500 | Download
| LG650SD | 895 | 715 | 815 | 650 | 6KTAA25-G31 | OP3600*1500*2060 | AT5680*2100*2500 | Download
| LG728SD | 1000 | 800 | 910 | 728 | 6WTAA35-G32 | OP4400*2140*2280 | 20FT | Download
| LG800SD | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | OP4400*2140*2280 | 20FT | Download
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG50SD | 70 | 55 | 63 | 50 | 4HT4.3-G21 | OP1850*800*1180 | AT2538*1000*1450 |
| LG55SD | 76 | 61 | 70 | 55 | 4HT4.3-G22 | OP1850*800*1180 | AT2538*1000*1450 |
| LG68SD | 94 | 75 | 85 | 68 | 4HT4.3-G23 | OP1900*800*1200 | AT2538*1000*1450 |
| LG80SD | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | OP1900*800*1250 | AT2688*1080*1450 |
| LG90SD | 125 | 100 | 113 | 90 | 4HTAA4.3-G23 | OP2250*880*1310 | AT2938*1080*1690 |
| LG100SD | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | OP2250*880*1310 | AT2938*1080*1690 |
| LG110SD | 151 | 121 | 138 | 110 | 6HTAA6.5-G21 | OP2450*950*1500 | AT3288*1130*1850 |
| LG120SD | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | OP2450*950*1500 | AT3288*1130*1850 |
| LG150SD | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG160SD | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG180SD | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG200SD | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | OP2650*1000*1600 | AT3588*1180*2150 |
| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | OP3100*1100*1800 | AT3988*1400*2250 |
| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G31 | OP3100*1100*1800 | AT3988*1400*2250 |
| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G32.1 | OP3100*1100*1800 | AT4588*1600*2500 |
| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G31.1 | OP3100*1100*1800 | AT4588*1600*2500 |
| LG400SD | 550 | 440 | 500 | 400 | 6KTAA25-G36.1 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG460SD | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | OP3350*1150*1800 | AT4888*1800*2500 |
| LG510SD | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | OP3550*1500*2220 | AT5280*2100*2500 |
| LG550SD | 756 | 605 | 688 | 550 | 6KTAA25-G33.1 | OP3550*1500*2220 | AT5280*2100*2500 |
| LG600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | OP3600*1500*2060 | AT5680*2100*2500 |
| LG650SD | 894 | 715 | 813 | 650 | 6KTAA25-G31.1 | OP3600*1500*2060 | AT5680*2100*2500 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
