URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG160SD-aidlmBpjKopllSRjjorqnqoiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html

| POWER YOUR FUTURE | 6DTAA8.9-G21
| SDEC Generator | Prime Power: 160KW/200KVA
| LG160SD | Standby Power: 176KW/220KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
SDEC Series
| 50KVA--1100KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG160SD
| Model | LG160SD
Alternator
| Rated prime power | kva | 200
| Model | LONGKAI | LK274H
| Rated standard power | kva | 220
| STAMFORD | UCI274H
| Rated voltage line to line | V | 400/230
| Rated current | A | 289
| Phase | 3
| Maximun sound level | dB(@7m) | 96
| Voltage | V | 400/230
| Wiring Type | 3 Phase 4 wire, Y type
| Engine-SDEC | Bearing | 1
| Model | 6DTAA8.9-G21
| Power factor | 0.8
| Aspiration | Inline, four
| stroke, water cooled, pressurized and medium cooled | Frequency
| Hz | 50
| Fuel system | “P” type
| Prime power | KW | 200
| No. cylinders | 6 in line
| Exciter Type | Brushless, self-excitation
| Displacement | Liquid | 8.82
| Voltage regulation | % | ±0.5
| Bore*Stroke | mm | 114*144
| Protection Grade | IP 23
| Compression ratio | 18:1
| Insulation grade | H/H
| Rated speed | r/min | 1500
| Altitude | m | ≤1000
| Rated net power(with | fan)
| Kw | 185
Controller-DEEPSEA
| Governor type | E
| Model | DSE6120MK3
| Start Motor | V | 24V×7.5kW
Protective functions:
Low oil pressure
| Exhause System | High water temperature
| Exhause gas flow | m³/min
| / | High/low voltage
| Exhause gas temp | ℃ | 600
High Engine Temperature and Overspeed.
| Max back pressure | kPa | 6
Voltage regulator frequency regulator
Emergency stop
| Aspiration System | Start failure
| Max inlet pressure | kPa | 6
| Air flow | m³/min
/
| Fan consumption | KW | 6
Fuel System
| 100% load(Prime power) | L/h | 44.1
| 75% load(Prime power) | L/h | 32.8
| 50% load(Prime power) | L/h | 22.8
| Fuel tank capacity | L | 480
Control Module Options
Lubrication System
| Oil capacity | L | 19
| Oil consumption | g/kwh | ≤4
| Lub. Method | /
(continuous operation)
Auto generator control module
| Cooling System | Control module with" Three Remote
| Control" | functions
| Coolant capacity | L | 12
ATS auto load transfer screen
| Thermostat operation range | ℃ | 82-95
Synchronising control modules
| Max water temperature | ℃ | 104
Power output cabinet
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(SDEC) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Denyo Silent Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 2650*1000*1600
| User manual | ●
| Weight | kg | 2600
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Atlas Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 3588*1180*2150
| Weight | kg | 2650
Warranty*
SDEC Engine
| 24 months from date of purchase | and 3000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 4900*2100*950
| Max loading weight | kg | 3300
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
