URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320SD-aidljBpjKopllSRjjorqnroiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html

| POWER YOUR FUTURE | 6ETAA12.8-G32
| SDEC Generator | Prime Power: 320KW/400KVA
| LG320SD | Standby Power: 350KW/440KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
SDEC Series
| 28KVA--1000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG320SD
| Model | LG320SD
Alternator
| Rated prime power | kva | 400
| Model | LONGKAI | LK444F
| Rated standard power | kva | 440
| STAMFORD | HCI444F
| Rated voltage line to line | V | 400/230
| Rated current | A | 577
| Phase | 3
| Maximun sound level | dB(@7m) | 100
| Voltage | V | 400/230
| Wiring Type | 3 Phase 4 wire, Y type
| Engine-SDEC | Bearing | 1
| Model | 6ETAA12.8-G32
| Power factor | 0.8
| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled
| Frequency | Hz | 50
| Fuel system | BOSCH
| Prime power | KW | 320
| No. cylinders | 6in line
| Exciter Type | Brushless, self-excitation
| Displacement | Liquid | 12.8
| Voltage regulation | % | ±0.5
| Bore*Stroke | mm | 130× 161 mm
| Protection Grade | IP 23
| Compression ratio | 17:1
| Insulation grade | H/H
| Rated speed | r/min | 1500
| Altitude | m | ≤1000
| Rated net power(with | fan)
| Kw | 360
Controller-DEEPSEA
| Governor type | ECU
| Model | DSE6120MK3
| Start Motor | V | 24V×5.5kW
Protective functions:
Low oil pressure
| Exhause System | High water temperature
| Exhause gas flow | m³/min | 79.4
High/low voltage
| Exhause gas temp | ℃ | 600
High Engine Temperature and Overspeed.
| Max back pressure | kPa | 10
Voltage regulator frequency regulator
Emergency stop
| Aspiration System | Start failure
| Max inlet pressure | kPa | 6
| Air flow | m³/min | 28.3
| Fan consumption | KW | 15
Fuel System
| 100% load(Prime power) | L/h | 96.1
| 75% load(Prime power) | L/h | 70.3
| 50% load(Prime power) | L/h | 45.0
| Fuel tank capacity | L | 780
Control Module Options
Lubrication System
| Oil capacity | L | 36
| Oil consumption | g/kwh | ≤4
| Lub. Method | /
(continuous operation)
Auto generator control module
| Cooling System | Control module with" Three Remote
| Control" | functions
| Coolant capacity | L | 23
ATS auto load transfer screen
| Thermostat operation range | ℃ | 85-95
Synchronising control modules
| Max water temperature | ℃ | 104
Power output cabinet
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(SDEC) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Denyo Silent Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 3100*1100*1800
| User manual | ●
| Weight | kg | 3350
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Atlas Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 4588*1600*2500
| Weight | kg | 4900
Warranty*
SDEC Engine
| 24 months from date of purchase | and 3000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 4900*2100*950
| Max loading weight | kg | 3300
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
