URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG650SD-aidlpBpjKopllSRjjorqnqniq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html

| POWER YOUR FUTURE | 6KTAA25-G31
| SDEC Generator | Prime Power: 650KW/812.5KVA
| LG650SD | Standby Power: 715KW/893.75KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
SDEC Series
| 28KVA--1000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG650SD
| Model | LG650SD
Alternator
| Rated prime power | kva | 812.5
| Model | LONGKAI | LK634C
| Rated standard power | kva | 893.75
| STAMFORD | LVI634C/HCI634G-S6L1D-C4
| Rated voltage line to line | V | 400/230
| Rated current | A | 1173
| Phase | 3
| Maximun sound level | dB(@7m) | 102
| Voltage | V | 400/230
| Wiring Type | 3 Phase 4 wire, Y type
| Engine-SDEC | Bearing | 1
| Model | 6KTAA25-G31
| Power factor | 0.8
| Aspiration | Inline, four stroke, water cooled, pressurized air cooled
| Frequency | Hz | 50
| Fuel system | Electronically controlled common rail pump
| Prime power | KW | 640
| No. cylinders | 6in line
| Exciter Type | Brushless, self-excitation
| Displacement | Liquid | 25.18
| Voltage regulation | % | ±0.5
| Bore*Stroke | mm | 170*185
| Protection Grade | IP 23
| Compression ratio | 14.5:1
| Insulation grade | H/H
| Rated speed | r/min | 1500
| Altitude | m | ≤1000
| Rated net power(with | fan)
| Kw | 728
Controller-DEEPSEA
| Governor type | ECU
| Model | DSE6120MK3
| Start Motor | V | 24V×9kW
Protective functions:
Low oil pressure
| Exhause System | High water temperature
| Exhause gas flow | m³/h | 8330
High/low voltage
| Exhause gas temp | ℃ | 500
High Engine Temperature and Overspeed.
| Max back pressure | kPa | 10
Voltage regulator frequency regulator
Emergency stop
| Aspiration System | Start failure
| Max inlet pressure | kPa | 11
| Air flow | m³/h | 3210
| Fan consumption | KW | 22
Fuel System
| 100% load(Prime power) | L/h | 163
| 75% load(Prime power) | L/h | 124
| 50% load(Prime power) | L/h | 84
| Fuel tank capacity | L | 1450
Control Module Options
Lubrication System
| Oil capacity | L | 70
| Oil consumption | g/kwh | ≤4
| Lub. Method | /
(continuous operation)
Auto generator control module
| Cooling System | Control module with" Three Remote
| Control" | functions
| Coolant capacity | L | 55
ATS auto load transfer screen
| Thermostat operation range | ℃ | 77-90
Synchronising control modules
| Max water temperature | ℃ | 104
Power output cabinet
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(SDEC) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Denyo Silent Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 3600*1500*2060
| User manual | ●
| Weight | kg | 4706
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Atlas Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 5680*2100*2500
| Weight | kg | 10000
Warranty*
SDEC Engine
| 24 months from date of purchase | and 3000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
