URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800SD-aidlpBpjKopllSRjjorqqpjiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html

| POWER YOUR FUTURE | SC13E550D2
| SDEC Generator | Prime Power: 800KW/1000KVA
| LG800SD | Standby Power: 880KW/1100KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
SDEC Series
| 60KVA--1100KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG800SD
| Model | LG800SD
Alternator
| Rated prime power | kva | 1000
| Model | LONGKAI | LK634E
| Rated standard power | kva | 1100
| STAMFORD | LVI634E/HCI634J-S6L1D-E4
| Rated voltage line to line | V | 400/230
| Rated current | A | 1443
| Phase | 3
| Maximun sound level | dB(@7m) | 102
| Voltage | V | 400/230
| Wiring Type | 3 Phase 4 wire, Y type
| Engine-SDEC HDE | Bearing | 1
| Model | SC13E550D2
| Power factor | 0.8
| Aspiration | Inline, four stroke, water cooled, pressurized air cooled
| Frequency | Hz | 50
| Fuel system | Hengyang W28C pump
| Prime power | KW | 800
| No. cylinders | 6in line
| Exciter Type | Brushless, self-excitation
| Displacement | Liquid | 35.1
| Voltage regulation | % | ±0.5
| Bore*Stroke | mm | 186*215
| Protection Grade | IP 23
| Compression ratio | 15:1
| Insulation grade | H/H
| Rated speed | r/min | 1500
| Altitude | m | ≤1000
| Rated net power(with fan) | Kw | 882
Controller-DEEPSEA
| Governor type | ECM
| Model | DSE6120MK3
| Start Motor | V | 24V×13kW
Protective functions:
Low oil pressure
| Exhause System | High water temperature
| Exhause gas flow | m3/min | 162.6
High/low voltage
| Exhause gas temp | ℃ | 650
High Engine Temperature and Overspeed.
| Max back pressure | kPa | 11
Voltage regulator frequency regulator
Emergency stop
| Aspiration System | Start failure
| Max inlet pressure | kPa | 6
| Air mass flow | m3/min | 64.9
| Fan consumption | KW | 30
Fuel System
| 100% load(Prime power) | L/h | 207.5
| 75% load(Prime power) | L/h | 154.5
| 50% load(Prime power) | L/h | 103.9
| Fuel tank capacity | L | 1500
Control Module Options
Lubrication System
| Oil capacity | L | 100
| Oil consumption | g/kwh | ≤4
| Lub. Method | /
(continuous operation)
Auto generator control module
| Cooling System | Control module with" Three Remote
| Control" | functions
| Coolant capacity | L | 78
ATS auto load transfer screen
| Thermostat operation range | ℃ | 77-90
Synchronising control modules
| Max water temperature | ℃ | 104
Power output cabinet
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(SDEC) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Denyo Silent Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 4400*2140*2280
| User manual | ●
| Weight | kg | 4706
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
| Standard: ● | Options:○
Warranty*
SDEC Engine
| 24 months from date of purchase | and 3000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
