URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG32C.xls2-aidlpBpjKopllSRjjirplmpiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | 4BT3.9-G2
| Cummins Generator | Prime Power: 32KW/40KVA
| LG32C | Standby Power: 35.2KW/44KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG32C
| Model | LG32C
Alternator
| Rated prime power | kva | 40
| Model | LONGKAI | LK184J
| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 58
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | 4BT3.9-G2
| Frequency | Hz | 50
| Aspiration | turbo
| Prime power | KW | 34
| Fuel system | A type
| Exciter Type | Brushless, self-excitation
| No. cylinders | 4 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 3.9
| Protection Grade | IP 23
| Bore*Stroke | mm | 102*120
| Insulation grade | H/H
| Compression ratio | 18:01
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 36
| Model | DSE6120MK3
| Governor type | Mechanical/Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 108
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 487
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa
/
| Combustion volume | m³/min
/
| Air flow | m³/min | 44.9
Fuel System
| 100% load(Prime power) | L/h | 9.3
| 75% load(Prime power) | L/h | 7.3
| 50% load(Prime power) | L/h | 5.3
Control Module Options
| Fuel tank capacity | L | 100
Lubrication System
| Oil capacity | L | 10.9
| Oil consumption | g/kwh | 0.5
| Oil pressure | kPa | 345
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 7.2
Synchronising control modules
| Thermostat operation range | ℃ | 83-95
Power output cabinet
| Max water temperature | ℃ | 110/104
| Fuan | Longkai Power Co.,
| Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(DCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1850*800*1160
| User manual | ●
| Weight | kg | 800
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 2388*1000*1450
| Weight | kg | 1200
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 3300*1750*950
| Max loading weight | kg | 1050
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
