URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG68C-aidlkBpjKopllSRjjirplkmiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | 4BTA3.9-G13
| Cummins Generator | Prime Power: 68KW/85KVA
| LG68C | Standby Power: 75KW/94KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG68C
| Model | LG68C
Alternator
| Rated prime power | kva | 85
| Model | LONGKAI | LK224G
| Rated standard power | kva | 94
| STAMFORD | UCI224G
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 123
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | 4BTA3.9-G13
| Frequency | Hz | 50
| Aspiration | charge inter-cooling
| Prime power | KW | 68
| Fuel system | WeiFu WB pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 4 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 3.9
| Protection Grade | IP 23
| Bore*Stroke | mm | 102*120
| Insulation grade | H/H
| Compression ratio | 18.0：1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 87
| Model | DSE6120MK3
| Governor type | Electronic speed
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 142
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 380
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa
/
| Combustion volume | m³/min
/
| Air flow | m³/min | 79
Fuel System
| 100% load(Prime power) | L/h | 18.8
| 75% load(Prime power) | L/h | 14.1
| 50% load(Prime power) | L/h | 10.1
Control Module Options
| Fuel tank capacity | L | 120
Lubrication System
| Oil capacity | L | 10.9
| Oil consumption | g/kwh | 0.5
| Oil pressure | kPa | 207-345
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 7.2
Synchronising control modules
| Thermostat operation range | ℃ | 82-95
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan Longkai Power Co., Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(DCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1900*800*1300
| User manual | ●
| Weight | kg | 900
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
Silent Type
| Switch box | ○
| L*W*H | mm | 2638*1080*1450
| Standard: ● | Options:○
| Weight | kg | 1300
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 3400*1750*950
| Max loading weight | kg | 1300
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
