URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG145C-aidljBpjKopllSRjjjrjqnpiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | 6CTA8.3-G1
| Cummins Generator | Prime Power: 145KW/181.25KVA
| LG145C | Standby Power: 169.4KW/211.75KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG145C
| Model | LG145C
Alternator
| Rated prime power | kva | 181.25
| Model | LONGKAI | LK274G
| Rated standard power | kva | 211.75
| STAMFORD | UCI274G
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 262
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | 6CTA8.3-G1
| Frequency | Hz | 50
| Aspiration | Turbocharging
| Prime power | KW | 145.6
| Fuel system | Beiyou PB pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 8.3
| Protection Grade | IP 23
| Bore*Stroke | mm | 114*135
| Insulation grade | H/H
| Compression ratio | 17.3：1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 163
| Model | DSE6120MK3
| Governor type | mechanical speed governors
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 521
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 540
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa
/
| Combustion volume | m³/min
/
| Air flow | m³/min | 192
Fuel System
| 100% load(Prime power) | L/h | 42.0
| 75% load(Prime power) | L/h | 31.0
| 50% load(Prime power) | L/h | 21.0
Control Module Options
| Fuel tank capacity | L | 380
Lubrication System
| Oil capacity | L | 27.6
| Oil consumption | g/kwh | 0.5
| Oil pressure | kPa | 103-411
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 12.3
Synchronising control modules
| Thermostat operation range | ℃ | 82-95
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan Longkai Power Co., Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(DCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 2400*950*1510
| User manual | ●
| Weight | kg | 1500
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 3288*1130*1850
| Weight | kg | 2300
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
| Tra | iler
Option
| L*W*H | mm | 1600*2000*950
| Max loading weight | kg | 2580
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment
| and | accessories
without notice.
