URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG160C-aidlnBpjKopllSRjjjrjqppiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | 6CTAA8.3-G2
| Cummins Generator | Prime Power: 160KW/200KVA
| LG160C | Standby Power: 176KW/220KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG160C
| Model | LG160C
Alternator
| Rated prime power | kva | 200
| Model | LONGKAI | LK274H
| Rated standard power | kva | 220
| STAMFORD | UCI274H
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 289
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | 6CTAA8.3-G2
| Frequency | Hz | 50
| Aspiration | Turbo,
| Air/Air Cooling | Prime power
| KW | 160
| Fuel system | PB type
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 8.3
| Protection Grade | IP 23
| Bore*Stroke | mm | 114*135
| Insulation grade | H/H
| Compression ratio | 17.3：1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 183
| Model | DSE6120MK3
| Governor type | Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | litre/sec | 480
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 510
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 100
| Combustion volume | kPa
/
| Air flow | litre/sec | 183
Fuel System
| 100% load(Prime power) | L/h | 45.0
| 75% load(Prime power) | L/h | 34.0
| 50% load(Prime power) | L/h | 23.0
Control Module Options
| Fuel tank capacity | L | 480
Lubrication System
| Oil capacity | L | 23.8
| Oil consumption | g/kwh | 0.5
| Oil pressure | kPa | 103-414
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 12.3
Synchronising control modules
| Thermostat operation range | ℃ | 83-95
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(DCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open
Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 2650*1000*1800
| User manual | ●
| Weight | kg | 1850
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Silent | Type
| Switch box | ○
| L*W*H | mm | 3530*1180*2150
| Standard: ● | Options:○
| Weight | kg | 2900
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
| Tra | iler
Option
| L*W*H | mm | 4900*2100*950
| Max loading Weight | kg | 3300
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment
| and | accessories
without notice.
