URL: https://www.longkaipower.com/LG-BD-Serial-powered-by-Baudouin-pd43009599.html
Accessed: 2026-10-28

Baudouin diesel generator set from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-BD Serial Powered by Baudouin &raquo; LG-BD Serial powered by Baudouin
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-BD Serial powered by Baudouin
Share to:
Diesel generator set powered by Baudouin.
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET
| KW | KVA | KW | KVA | Longkai | Leroy Sommer | OPEN TYPE | SILENT TYPE
| LG15BD | 16.5 | 20.625 | 15 | 18.75 | 4M06G20/5 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |
| LG18BD | 19.8 | 24.75 | 18 | 22.5 | 4M06G25/5 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |
| LG25BD | 28.6 | 35.75 | 26 | 32.5 | 4M06G35/5 | LK184G | LSA 42.3 VS3 | OP1500*750*1050 | AT2188*900*1280 |
| LG32BD | 35.2 | 44 | 32 | 40 | 4M06G44/5 | LK184H | LSA 42.3 S5 | OP1500*750*1050 | AT2188*900*1280 |
| LG36BD | 39.6 | 49.5 | 36 | 45 | 4M06G50/5 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |
| LG40BD | 44 | 55 | 40 | 50 | 4M06G55/5 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |
| LG52BD | 57.2 | 71.5 | 52 | 65 | 4M10G70/5 | LK224E | LSA 42.3 L9 | OP1900*870*1180 | AT2688*1080*1450 |
| LG64BD | 70.4 | 88 | 64 | 80 | 4M10G88/5 | LK224F | LSA 44.3 S2 | OP1900*870*1180 | AT2688*1080*1450 |
| LG80BD | 88 | 110 | 80 | 100 | 4M10G110/5 | LK274C | LSA 44.3 S5 | OP2050*880*1230 | AT2938*1080*1690 |
| LG110BD | 118.8 | 148.5 | 108 | 135 | 6M11G150/5 | LK274D | LSA 44.3 M6 | OP2400*950*1510 | AT3288*1130*1850 |
| LG120BD | 132 | 165 | 120 | 150 | 6M11G165/5 | LK274F/S | LSA 44.3 L10 | OP2400*950*1510 | AT3288*1130*1850 |
| LG160BD | 176 | 220 | 160 | 200 | 6M16G220/5 | LK274H | LSA 44.3 VL14 | OP2850*1040*1580 | AT3958*1280*2150 |
| LG184BD | 202.4 | 253 | 184 | 230 | 6M16G250/5 | LK274J | LSA46.3 S4 | OP2850*1040*1580 | AT3958*1280*2150 |
| LG200BD | 220 | 275 | 200 | 250 | 6M16G275/5 | LK274K | LSA46.3 S5 | OP2850*1050*1620 | AT3958*1280*2150 |
| LG260BD | 281.6 | 352 | 256 | 320 | 6M16G350/5 | LK444E | LSA46.3 L11 | OP3050*1100*1800 | AT4188*1400*2220 |
| LG280BD | 308 | 385 | 280 | 350 | 6M21G400/5 | LK444FS | LSA46.3 L11 | OP3350*1150*1800 | AT4188*1400*2220 |
| LG320BD | 352 | 440 | 320 | 400 | 6M21G440/5 | LK444F | LSA 47.3 S4 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG360BD | 396 | 495 | 360 | 450 | 6M21G500/5 | LK544C | LSA 47.3 M7 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG400BD | 440 | 550 | 400 | 500 | 6M21G550/5 | LK544D | LSA 47.3 M8 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG480BD | 528 | 660 | 480 | 600 | 6M33G660/5 | LK544E | LSA 47.3 L9 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG520BD | 572 | 715 | 520 | 650 | 6M33G715/5 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG550BD | 598.4 | 748 | 544 | 680 | 6M33G750/5 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5680*2100*2500 |
| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |
| LG650BD | 717.2 | 896.5 | 652 | 815 | 8M33G900/5 | LK634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT |
| LG720BD | 792 | 990 | 720 | 900 | 8M33G1000/5 | LK634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT |
| LG820BD | 897.6 | 1122 | 816 | 1020 | 8M33G1100/5 | LK634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT |
| LG650BD | 717.2 | 896.5 | 652 | 815 | 12M26G900/5 | LK634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT |
| LG720BD | 792 | 990 | 720 | 900 | 12M26G1000/5 | LK634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT |
| LG820BD | 897.6 | 1122 | 816 | 1020 | 12M26G1100/5 | LK634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT |
| LG920BD | 1012 | 1265 | 920 | 1150 | 12M33G1250/5 | LK634F | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |
| LG1000BD | 1100 | 1375 | 1000 | 1250 | 12M33G1400/5 | LK634G | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |
| LG1100BD | 1210 | 1512.5 | 1100 | 1375 | 12M33G1500/5 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |
| LG1200BD | 1320 | 1650 | 1200 | 1500 | 12M33G1650/5 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |
| LG1200BD | 1320 | 1650 | 1200 | 1500 | 16M33G1700/5 | LK734C | LSA 50.2 L8 | OP5400*2250*2500 | 40HQ |
| LG1400BD | 1540 | 1925 | 1400 | 1750 | 16M33G1900/5 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |
| LG1500BD | 1650 | 2062.5 | 1500 | 1875 | 16M33G2000/5 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |
| LG1600BD | 1760 | 2200 | 1600 | 2000 | 16M33G2250/5 | LK734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ* |
| LG1600WP | 1760 | 2200 | 1600 | 2000 | 20M33G2250/5 | LK734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ* |
| LG1800WP | 1980 | 2475 | 1800 | 2250 | 20M33G2500/5 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |
| LG1800WP | 1980 | 2475 | 1800 | 2250 | 12M55G2550/5 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |
| LG2000WP | 2200 | 2750 | 2000 | 2500 | 12M55G2750/5 | LK734H | LSA52.3 L12 | OP6200*2850*3290 | 40HQ* |
| LG2200WP | 2420 | 3025 | 2200 | 2750 | 12M55G3000/5 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |
| LG2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G3000/5 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |
| LG2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3300/5 | LK734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ* |
| LG2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3750/5 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ* |
| LG3000WP | 3300 | 4125 | 3000 | 3750 | 16M55G4000/5 | 无 | LSA54.2UL14 3456KW | OP6500*2850*3290 | 40HQ* |
| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET
| KW | KVA | KW | KVA | Longkai | Leroy Sommer | OPEN TYPE | SILENT TYPE
| LG15BD | 16.5 | 20.625 | 15 | 18.75 | 4M06G20/6 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |
| LG18BD | 19.8 | 24.75 | 18 | 22.5 | 4M06G25/6 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |
| LG25BD | 28.6 | 35.75 | 26 | 32.5 | 4M06G33/6 | LK184G | LSA 42.3 VS3 | OP1500*750*1050 | AT2188*900*1280 |
| LG32BD | 35.2 | 44 | 32 | 40 | 4M06G41/6 | LK184H | LSA 42.3 S5 | OP1500*750*1050 | AT2188*900*1280 |
| LG36BD | 39.6 | 49.5 | 36 | 45 | 4M06G50/6 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |
| LG40BD | 44 | 55 | 40 | 50 | 4M06G55/6 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |
| LG64BD | 70.4 | 88 | 64 | 80 | 4M10G83/6 | LK224F | LSA 44.3 S2 | OP1900*870*1180 | AT2688*1080*1450 |
| LG80BD | 88 | 110 | 80 | 100 | 4M10G100/6 | LK274C | LSA 44.3 S5 | OP2050*880*1230 | AT2938*1080*1690 |
| LG110BD | 118.8 | 148.5 | 108 | 135 | 6M11G135/6 | LK274D | LSA 44.3 M6 | OP2400*950*1510 | AT3288*1130*1850 |
| LG120BD | 132 | 165 | 120 | 150 | 6M11G160/6 | LK274F/S | LSA 44.3 L10 | OP2400*950*1510 | AT3288*1130*1850 |
| LG160BD | 176 | 220 | 160 | 200 | 6M16G200/6 | LK274H | LSA 44.3 VL14 | OP2850*1040*1580 | AT3958*1280*2150 |
| LG184BD | 202.4 | 253 | 184 | 230 | 6M16G220/6 | LK274J | LSA46.3 S4 | OP2850*1040*1580 | AT3958*1280*2150 |
| LG200BD | 220 | 275 | 200 | 250 | 6M16G250/6 | LK274K | LSA46.3 S5 | OP2850*1050*1620 | AT3958*1280*2150 |
| LG260BD | 281.6 | 352 | 256 | 320 | 6M16G308/6 | LK444E | LSA46.3 L11 | OP3050*1100*1800 | AT4188*1400*2220 |
| LG280BD | 308 | 385 | 280 | 350 | 6M21G330/6 | LK444FS | LSA46.3 L11 | OP3350*1150*1800 | AT4188*1400*2220 |
| LG320BD | 352 | 440 | 320 | 400 | 6M21G390/6 | LK444F | LSA 47.3 S4 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG360BD | 396 | 495 | 360 | 450 | 6M21G400/6 | LK544C | LSA 47.3 M7 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG400BD | 440 | 550 | 400 | 500 | 6M21G460/6 | LK544D | LSA 47.3 M8 | OP3350*1150*1800 | AT4588*1600*2500 |
| LG480BD | 528 | 660 | 480 | 600 | 6M33G575/6 | LK544E | LSA 47.3 L9 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG520BD | 572 | 715 | 520 | 650 | 6M33G600/6 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5280*2100*2500 |
| LG550BD | 598.4 | 748 | 544 | 680 | 6M33G633/6 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5680*2100*2500 |
| LG600BD | 660 | 825 | 600 | 750 | 6M33G660/6 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |
| LG650BD | 717.2 | 896.5 | 652 | 815 | 12M26G800/6 | LK634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT |
| LG720BD | 792 | 990 | 720 | 900 | 12M26G900/6 | LK634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT |
| LG820BD | 897.6 | 1122 | 816 | 1020 | 12M26G1000/6 | LK634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT |
| LG920BD | 1012 | 1265 | 920 | 1150 | 12M33G1000/6 | LK634F | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |
| LG1000BD | 1100 | 1375 | 1000 | 1250 | 12M33G1100/6 | LK634G | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |
| LG1100BD | 1210 | 1512.5 | 1100 | 1375 | 12M33G1300/6 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |
| LG1200BD | 1320 | 1650 | 1200 | 1500 | 12M33G1320/6 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |
| LG1200BD | 1320 | 1650 | 1200 | 1500 | 16M33G1500/6 | LK734C | LSA 50.2 L8 | OP5400*2250*2500 | 40HQ |
| LG1400BD | 1540 | 1925 | 1400 | 1750 | 16M33G1650/6 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |
| LG1500BD | 1650 | 2062.5 | 1500 | 1875 | 16M33G1750/6 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |
| LG1600WP | 1760 | 2200 | 1600 | 2000 | 20M33G2000/6 | LK734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ* |
| LG1800WP | 1980 | 2475 | 1800 | 2250 | 20M33G2200/6 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |
| LG1800WP | 1980 | 2475 | 1800 | 2250 | 12M55G2250/6 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |
| LG2000WP | 2200 | 2750 | 2000 | 2500 | 12M55G2500/6 | LK734H | LSA52.3 L12 | OP6200*2850*3290 | 40HQ* |
| LG2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G2640/6 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |
| LG2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G2800/6 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |
| LG2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3000/6 | LK734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ* |
| LG2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3300/6 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ* |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
