URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250CQSNT%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99+++4-aidllBpjKopllSRjjjrqqjpiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | QSNT-G1
| Cummins Generator | Prime Power: 250KW/313KVA
| LG250C | Standby Power: 280KW/350KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG250C
| Model | LG250C
Alternator
| Rated prime power | kva | 313
| Model | LONGKAI | LK444ES
| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 451
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummin | s
| Power factor | 0.8
| Model | QSNT-G1
| Frequency | Hz | 50
| Aspiration | Six cylinders,
| four strokes, inline | Prime power
| KW | 260
| Fuel system | PT
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 14
| Protection Grade | IP 23
| Bore*Stroke | mm | 140*152
| Insulation grade | H/H
| Compression ratio | 14.0：1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 282
| Model | DSE6120MK3
| Governor type | EFC Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 980
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 485
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 100
| Combustion volume | L/s
/
| Air flow | L/s | 375
Fuel System
| 100% load(Prime power) | L/h | 71.4
| 75% load(Prime power) | L/h | 54.3
| 50% load(Prime power) | L/h | 38.2
Control Module Options
| Fuel tank capacity | L | 520
Lubrication System
| Oil capacity | L | 38.6
| Oil consumption | L/h | ≤0.24
| Oil pressure | kPa | 103
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 9.5
Synchronising control modules
| Thermostat operation range | ℃ | 82-93
Power output cabinet
| Max water temperature | ℃ | 100
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(CCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 3150*1100*1950
| User manual | ●
| Weight | kg | 3350
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 3988*1400*2250
| Weight | kg | 4900
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
