URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG220C-aidlkBpjKopllSRjjjrqqipiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | 6LTAA9.5-G3
| Cummins Generator | Prime Power: 216KW/270KVA
| LG220C | Standby Power: 237.6KW/297KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG220C
| Model | LG220C
Alternator
| Rated prime power | kva | 270
| Model | LONGKAI | LK444DS
| Rated standard power | kva | 297
| STAMFORD | HCI444D
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 390
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | 6LTAA9.5-G3
| Frequency | Hz | 50
| Aspiration | Turbo, Water/Air cooling
| Prime power | KW | 220
| Fuel system | mechanical pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 9.5
| Protection Grade | IP 23
| Bore*Stroke | mm | 116*148
| Insulation grade | H/H
| Compression ratio | /
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 250
| Model | DSE6120MK3
| Governor type | Electronic speed
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | kg/min | 22
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 458
Voltage regulator frequency regulator
| Max back pressure | kPa | 8
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 220
| Combustion volume | L/s
/
| Air flow | L/s | 22
Fuel System
| 100% load(Prime power) | L/h | 58.0
| 75% load(Prime power) | L/h | 44.0
| 50% load(Prime power) | L/h | 30.0
Control Module Options
| Fuel tank capacity | L | 480
Lubrication System
| Oil capacity | L | 32.4
| Oil consumption | L/h | 0.5
| Oil pressure | kPa | 270
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 11.1
Synchronising control modules
| Thermostat operation range | g/kwh | 82-95
Power output cabinet
| Max water temperature | kPa | 104/100
| Fuan Longkai Power Co., Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(CCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 2650*1000*1800
| User manual | ●
| Weight | kg | 1850
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 3588*1180*2150
| Weight | kg | 2900
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
