URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG380C++NEW-aidlmBpjKopllSRjjkrjmlkio.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | QSZ13-G3
| Cummins Generator | Prime Power: 380KW/475KVA
| LG380C | Standby Power: 418KW/522.5KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG380C
| Model | LG380C
Alternator
| Rated prime power | kva | 475
| Model | LONGKAI | LK544C
| Rated standard power | kva | 522.5 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 686
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | QSZ13-G3
| Frequency | Hz | 50
| Aspiration | Turbo,
| Air/Air cooling | Prime power
| KVA | 400
| Fuel system | HPCR
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 13
| Protection Grade | IP 23
| Bore*Stroke | mm | 130*163
| Insulation grade | H/H
| Compression ratio | 17.1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 450
| Model | DSE6120MK3
| Governor type | ECU
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 43.8
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 473
Voltage regulator frequency regulator
| Max back pressure | kPa | 13
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 250
| Combustion volume | m³/min
/
| Air flow | m³/min
-
Fuel System
| 100% load(Prime power) | L/h | 101.0
| 75% load(Prime power) | L/h | 74.2
| 50% load(Prime power) | L/h | 48.9
Control Module Options
| Fuel tank capacity | L | 780
Lubrication System
| Oil capacity | L | 45.42
| Oil consumption | g/kwh | 0.5
| Oil pressure | kPa | 780
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 23.1
Synchronising control modules
| Thermostat operation range | ℃ | 82
Power output cabinet
| Max water temperature | ℃ | 102
| Fuan | Longkai
| Power | Co.,
| Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(DCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 3500*1300*2050
| User manual | ●
| Weight | kg | 4100
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 4588*1600*2500
| Weight | kg | 2900
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
