URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500C++3-aidlpBpjKopllSRjjkrnmnpiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | KT38-G
| Cummins Generator | Prime Power: 500KW/625KVA
| LG500C | Standby Power: 520KW/650KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG500C
| Model | LG500C
Alternator
| Rated prime power | kva | 625
| Model | LONGKAI | LK544FS
| Rated standard power | kva | 650 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 902
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤102
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | KT38-G
| Frequency | Hz | 50
| Aspiration | 4
| stroke, | 60°V type 12 cylinder
| Prime power | KW | 500
| Fuel system | PT type
| Exciter Type | Brushless, self-excitation
| No. cylinders | V 12
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 38
| Protection Grade | IP 23
| Bore*Stroke | mm | 159*159
| Insulation grade | H/H
| Compression ratio | 15.5:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 560
| Model | DSE6120MK3
| Governor type | EFC Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 2242
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 538
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 100
| Allow intake resistance | kPa | 3.73-6.23
| Air flow | L/s | 802
Fuel System
| 100% load(Prime power) | Kg/h | 119.0
| 75% load(Prime power) | Kg/h | 88
| 50% load(Prime power) | Kg/h | 62
Control Module Options
| Fuel tank capacity | L | 1500
| (External | Fuel Tank)
Lubrication System
| Oil capacity | L | 135.1
| Oil consumption | g/kwh | 0.85
| Oil pressure | kPa | 138
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 106
Synchronising control modules
| Thermostat operation range | ℃ | 82-93
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit Dimensions(Basic unit)
| Engine(CCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 4400*1760*2250
| User manual | ●
| Weight | kg | 4706
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
| Silent | Type(Standard 20'ft
container)
| Standard: ● | Options:○
| L*W*H | mm | 6058*2438*2591
| Weight | kg | 11500
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories without notice.
