URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG1180C-aidlmBpjKopllSRjjorqilkio.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html

| POWER YOUR FUTURE | KTA50-GS8
| Cummins Generator | Prime Power: 1180W/1475KVA
| LG1180C | Standby Power: 1298KW/1622.5KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG1180C
| Model | LG1180C
Alternator
| Rated prime power | kva | 1475
| Model | LONGKAI | LK734B
| Rated standard power | kva | 1622.5 | STAMFORD PI734B-S6L1D-H4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 2129
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤103
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-DCEC Cummins | Power factor | 0.8
| Model | KTA50-GS8
| Frequency | Hz | 50
| Aspiration | 4 stroke, | 60°V 16 cylinder
| Prime power | KW | 1120
| Fuel system | PT type
| Exciter Type | Brushless, self-excitation
| No. cylinders | V 16
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 50
| Protection Grade | IP 23
| Bore*Stroke | mm | 159*159
| Insulation grade | H/H
| Compression ratio | 15:01
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 1200
| Model | DSE6120MK3
| Governor type | EFC Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 4038
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 499
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | 100
| Combustion volume | kPa
/
| Air flow | L/s | 1581
Fuel System
| 100% load(Prime power) | L/h | 297
| 75% load(Prime power) | L/h | 230
| 50% load(Prime power) | L/h | 163
Control Module Options
| Fuel tank capacity | L | 2500
| (External | Fuel Tank)
Lubrication System
| Oil capacity | L | 204.4
| Oil consumption | g/kwh | 0.85
| Oil pressure | kPa | 138
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 164.7
Synchronising control modules
| Thermostat operation range | ℃ | 82-93
Power output cabinet
| Max water temperature | ℃ | 104
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(CCEC Cummins) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 5800*2200*2500
| User manual | ●
| Weight | kg | 10500
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○ | Silent Type(Standard 40'ft
container)
| Standard: ● | Options:○
| L*W*H | mm | 12192*3438*2591
| Weight | kg | 18900
Warranty*
Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories without notice.
