URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG30WP-aidllBpjKopllSRjjmjjqljiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | WP2.3D40E200
| Weichai Generator | Prime Power: 30KW/37.5KVA
| LG30WP | Standby Power: 33KW/41.25KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
WEICHAI Series
| 20KVA--600KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG30WP
| Model | LG30WP
Alternator
| Rated prime power | kva | 37.5
| Model | LONGKAI | LK184H
| Rated standard power | kva | 41.25 | STAMFORD Pl144J-S1L2-K1
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 54.1
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | WP2.3D40E200
| Frequency | Hz | 50
| Aspiration | turbo
| Prime power | KW | 30
| Fuel system | A type
| Exciter Type | Brushless, self-excitation
| No. cylinders | 4 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 2.3
| Protection Grade | IP 23
| Bore*Stroke | mm | 89*92
| Insulation grade | H/H
| Compression ratio | 17.5:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 36
| Model | DSE6120MK3
| Governor type | Mechanical/Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 108
High Engine Temperature and Overspeed.
| Max exhause gas temp | ℃ | 650
Voltage regulator frequency regulator
| Max back pressure | kPa | 8
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3.5
| Combustion volume | m³/min
/
| Air flow | m³/min | 152
Fuel System
| 100% load(Prime power) | L/h | 7.5
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 135
Lubrication System
| Oil capacity | L | 8
| Oil consumption | g/kwh | 0.4
| Oil pressure | kPa | 200-500
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 5
Synchronising control modules
| Thermostat operation range | ℃ | 72-82
Power output cabinet
| Max water temperature | ℃ | 40
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(WEICHAI GROUP) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1500*750*1050
| User manual | ●
| Weight | kg | 800
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 2170*860*1200
| Weight | kg | 1200
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 3300*1750*950
| Max loading weight | kg | 1050
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
