URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG24WP-aidlqBpjKopllSRjjmjjqqjiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | WP2.3D33E200
| Weichai Generator | Prime Power: 26KW/32.5KVA
| LG24WP | Standby Power: 28.6KW/35.75KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
WEICHAI Series
| 20KVA--600KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG24WP
| Model | LG24WP
Alternator
| Rated prime power | kva | 32.5
| Model | LONGKAI | LK184E
| Rated standard power | kva | 35.75 | STAMFORD Pl144D-SOL2-M1
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 46.9
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | WP2.3D33E200
| Frequency | Hz | 50
| Aspiration | Supercharged non-intercooled
| Prime power | KW | 18
| Fuel system | mechanical pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 4 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 2.3
| Protection Grade | IP 23
| Bore*Stroke | mm | 89*92
| Insulation grade | H/H
| Compression ratio | 17.5:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with fan) | Kw | 30
| Model | DSE6120MK3
| Governor type | Mmechanical speed governors
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | litre/sec | 144
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 650
Voltage regulator frequency regulator
| Max back pressure | kPa | 8
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3.5
| Combustion volume | m³/min
/
| Air flow | litre/sec | 138
Fuel System
| 100% load(Prime power) | L/h | 6.4
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 135
Lubrication System
| Oil capacity | L | 8
| Oil consumption | g/kwh | 0.5
| Oil pressure | kPa | 207-345
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 5
Synchronising control modules
| Thermostat operation range | ℃ | 72-82
Power output cabinet
| Max water temperature | ℃ | 98±2
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(WEICHAI GROUP) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1500*750*1050
| User manual | ●
| Weight | kg | 800
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 1950*850*1100
| Weight | kg | 1200
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 3300*1750*950
| Max loading weight | kg | 1050
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
