URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG60WP-aidlnBpjKopllSRjjmjjqnjiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | WP4.1D80E200
| Weichai Generator | Prime Power: 64KW/80KVA
| LG60WP | Standby Power: 70.4KW/88KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
WEICHAI Series
| 20KVA--600KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG60WP
| Model | LG60WP
Alternator
| Rated prime power | kva | 80
| Model | LONGKAI | LK224F
| Rated standard power | kva | 88
| STAMFORD | UCI224F
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 115.5
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | WP4.1D80E200
| Frequency | Hz | 50
| Aspiration | Turbocharged&No-Intercooling
| Prime power | KW | 58
| Fuel system | Mechanial pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 4 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 4.1
| Protection Grade | IP 23
| Bore*Stroke | mm | 105*118
| Insulation grade | H/H
| Compression ratio | 17.5:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 72
| Model | DSE6120MK3
| Governor type | Electronic speed
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | m³/min | 340.6
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 560
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3
| Combustion volume | m³/min
/
| Air flow | m³/min | 325
Fuel System
| 100% load(Prime power) | L/h | 17.5
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 150
Lubrication System
| Oil capacity | L | 13
| Oil consumption | g/kwh | 0.4
| Oil pressure | kPa | 300-500
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 9.4
Synchronising control modules
| Thermostat operation range | ℃ | 76-89
Power output cabinet
| Max water temperature | ℃ | 98
| Fuan Longkai Power Co., Ltd. | ▏
Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(WEICHAI GROUP) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1900*870*1180
| User manual | ●
| Weight | kg | 900
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 2470*960*1400
| Weight | kg | 1300
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 3400*1750*950
| Max loading weight | kg | 1300
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
