URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG40WP-aidllBpjKopllSRjjmjjqkkiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | WP2.3D48E200
| Cummins Generator | Prime Power: 36KW/45KVA
| LG40WP | Standby Power: 39.6KW/49.5KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Cummins Series
| 25KVA--2000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG40WP
| Model | LG40WP
Alternator
| Rated prime power | kva | 45
| Model | LONGKAI | LK224D
| Rated standard power | kva | 49.5 | STAMFORD UCI224D-S1L2-R1
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 65
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | WP2.3D48E200
| Frequency | Hz | 50
| Aspiration | Turbocharged and aftercooled
| Prime power | KW | 40
| Fuel system | mechanical pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 4 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 2.3
| Protection Grade | IP 23
| Bore*Stroke | mm | 89*92
| Insulation grade | H/H
| Compression ratio | 17.5:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 44
| Model | DSE6120MK3
| Governor type | Electronic speed
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | litre/sec | 209
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 650
Voltage regulator frequency regulator
| Max back pressure | kPa | 8
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3.5
| Combustion volume | kPa
/
| Air flow | litre/sec | 200
Fuel System
| 100% load(Prime power) | L/h | 9.2
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 150
Lubrication System
| Oil capacity | L | 8
| Oil consumption | g/kwh | 0.4
| Oil pressure | kPa | 200-500
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 5
Synchronising control modules
| Thermostat operation range | ℃ | 72-82
Power output cabinet
| Max water temperature | ℃ | 98±2
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(WEICHAI GROUP) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1850*800*1100
| User manual | ●
| Weight | kg | 800
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 2270*960*1250
| Weight | kg | 1200
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 3300*1750*950
| Max loading weight | kg | 1050
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
