URL: https://www.longkaipower.com/Longkai-Brushless-Alternator-pd43392633.html
Accessed: 2026-10-28

Longkai Brushless Alternator from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Alternator &raquo; Longkai Brushless Alternator
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
Longkai Brushless Alternator
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| Model | KW/3PH/50Hz | 1PH/50Hz | Dimension(cm) | Weight(kg) | PDF
| 380V | 400V | 415V | 230V
| LK164A | 6.5 | 6.5 | 6.5 | 4.3 | 49*45*58 | 86 |
| LK164B | 8.8 | 8.8 | 8.8 | 5.9 | 49*45*58 | 93 |
| LK164C | 10.8 | 10.8 | 10.8 | 7 | 49*45*58 | 98 |
| LK164D | 12.8 | 12.8 | 12.8 | 8.5 | 49*45*58 | 108 |
| LK184E/S | / | 16 | / | / | 55*49*58 | 117 |
| LK184E | 18 | 18 | 18 | 12 | 55*49*58 | 133 |
| LK184F/S | 20 | 20 | 20 | / | 63*49*58 | 143 |
| LK184F | 22 | 22 | 22 | 14.7 | 63*49*58 | 151 |
| LK184G | 25 | 25 | 25 | 16.7 | 63*49*58 | 173 |
| LK184H | 30 | 30 | 30 | 20 | 70*49*70 | 188 |
| LK184J | 32 | 34 | 32 | 21.5 | 70*49*70 | 199 |
| LK224C | 34 | 34 | 34 | 22.4 | 78*49*84 | 233 |
| LK224D | 40 | 40 | 40 | 26.7 | 78*49*84 | 249 |
| LK224E | 48 | 48 | 48 | 32 | 86*55*84 | 277 |
| LK224F | 58 | 58 | 58 | 40 | 86*55*84 | 313 |
| LK224G | 68 | 68 | 68 | 48 | 90*55*84 | 355 |
| LK274C/S | 75 | 75 | 75 | / | 88*63*94 | 360 |
| LK274C | 80 | 80 | 80 | 52.8 | 88*63*94 | 371 |
| LK274D/S | 90 | 90 | 90 | / | 88*63*94 | 402 |
| LK274D | 91.2 | 96 | 91.2 | 59.2 | 88*63*94 | 423 |
| LK274E/S | 100 | 100 | 100 | / | 98*63*94 | 430 |
| LK274E | 112 | 112 | 112 | 75.2 | 98*63*94 | 460 |
| LK274F/S | 120 | 120 | 120 | / | 98*63*94 | 483 |
| LK274F | 128 | 128 | 128 | 88 | 98*63*94 | 513 |
| LK274G | 145.6 | 145.6 | 145.6 | 96 | 104*63*94 | 563 |
| LK274H | 160 | 160 | 160 | 112 | 108*63*94 | 615 |
| LK274J | 184 | 184 | 184 | / | 115*63*94 | 623 |
| LK274K | 200 | 200 | 200 | / | 115*63*94 | 688 |
| LK444C | 200 | 200 | 200 | / | 122*70*104 | 800 |
| LK444DS | 220 | 220 | 220 | / | 122*70*104 | 830 |
| LK444D | 240 | 240 | 240 | / | 122*70*104 | 878 |
| LK444ES | 260 | 260 | 260 | / | 122*70*104 | 920 |
| LK444E | 280 | 280 | 280 | / | 122*70*104 | 970 |
| LK444FS | 300 | 300 | 300 | / | 133*70*104 | 1088 |
| LK444F | 320 | 320 | 320 | / | 133*70*104 | 1103 |
| LK544C | 364 | 400 | 364 | / | 138*80*115 | 1213 |
| LK544D | 400 | 440 | 400 | / | 138*80*115 | 1363 |
| LK544E/S | 450 | 450 | 450 | / | 138*80*115 | 1410 |
| LK544E | 480 | 488 | 480 | / | 138*80*115 | 1459 |
| LK544FS | 500 | 500 | 500 | / | 149*80*115 | 1580 |
| LK544F | 536 | 536 | 536 | / | 149*80*115 | 1632 |
| LK634B | 568 | 600 | 600 | / | 178*97*133 | 1866 |
| LK634C | 608 | 640 | 640 | / | 178*97*133 | 1950 |
| LK634D | 688 | 728 | 728 | / | 178*97*133 | 2002 |
| LK634E | 760 | 800 | 800 | / | 178*97*133 | 2142 |
| LK634F | 872 | 904 | 904 | / | 178*97*133 | 2375 |
| LK634G | 952 | 1000 | 1000 | / | 186*97*133 | 2721 |
| LK734A | 980 | 1008 | 1008 | / | 186*105*149 | 2780 |
| LK734B | 1104 | 1120 | 1120 | / | 186*105*149 | 2790 |
| LK734C | 1204 | 1240 | 1240 | / | 186*105*149 | 3025 |
| LK734D | 1292 | 1320 | 1320 | / | 215*101*159 | 3320 |
| LK734E | 1476 | 1520 | 1520 | / | 215*101*159 | 3585 |
| LK734F | 1616 | 1664 | 1664 | / | 220*101*159 | 3850 |
| LK734G | 1708 | 1760 | 1760 | / | 220*101*159 | 4090 |
| LK734H | 2000 | 2060 | 2060 | / | 220*101*159 | 4580 |
| Model | KW/3PH/60Hz | Dimension(cm) | Weight(kg) | PDF
| 208/416V | 220/440V | 230/460V | 240/480V
| LK164A | 7.7 | 8.2 | 8.2 | 8.2 | 49*45*58 | 86 |
| LK164B | 10.4 | 11 | 11 | 11 | 49*45*58 | 93 |
| LK164C | 12.8 | 13.5 | 13.5 | 13.5 | 49*45*58 | 98 |
| LK164D | 15.1 | 16 | 16 | 16 | 49*45*58 | 108 |
| LK184E/S | 17.6 | 18.8 | 18.8 | 20 | 55*49*58 | 117 |
| LK184E | 22 | 23 | 23 | 24 | 55*49*58 | 133 |
| LK184F/S | 23 | 24 | 24 | 25 | 63*49*58 | 143 |
| LK184F | 26 | 27.5 | 27.5 | 28 | 63*49*58 | 151 |
| LK184G | 28 | 30 | 30 | 30 | 63*49*58 | 173 |
| LK184H | 35.4 | 37.5 | 37.5 | 37.5 | 70*49*70 | 188 |
| LK184J | 37.8 | 40 | 40 | 40 | 70*49*70 | 199 |
| LK224C | 40 | 42 | 42 | 44 | 78*49*84 | 233 |
| LK224D | 48 | 50 | 50 | 52 | 78*49*84 | 249 |
| LK224E | 54 | 56 | 58 | 60 | 86*55*84 | 277 |
| LK224F | 67 | 70 | 70 | 75 | 86*55*84 | 313 |
| LK224G | 75 | 78 | 80 | 83 | 90*55*84 | 355 |
| LK274C/S | 85 | 88 | 88 | 96 | 88*63*94 | 360 |
| LK274C | 90 | 94 | 94 | 100 | 88*63*94 | 371 |
| LK274D/S | 103.2 | 108 | 108 | 112 | 88*63*94 | 402 |
| LK274D | 105 | 110 | 110 | 117 | 88*63*94 | 423 |
| LK274E/S | 110 | 115 | 115 | 120 | 98*63*94 | 430 |
| LK274E | 128 | 134 | 134 | 143 | 98*63*94 | 460 |
| LK274F/S | 132 | 138 | 138 | 148 | 98*63*94 | 483 |
| LK274F | 145 | 152 | 152 | 165 | 98*63*94 | 513 |
| LK274G | 164 | 174.8 | 174.8 | 185.1 | 104*63*94 | 563 |
| LK274H | 190 | 196 | 196 | 204 | 108*63*94 | 615 |
| LK274J | 215.2 | 224.8 | 235.2 | 240 | 115*63*94 | 623 |
| LK274K | 232.8 | 239.2 | 250 | 250 | 115*63*94 | 688 |
| LK444C | 230.4 | 240 | 252 | 252 | 122*70*104 | 800 |
| LK444DS | 235 | 252.8 | 264 | 264 | 122*70*104 | 830 |
| LK444D | 275.2 | 288 | 300 | 300 | 122*70*104 | 878 |
| LK444ES | 286 | 300 | 312 | 312 | 122*70*104 | 920 |
| LK444E | 320 | 336 | 352 | 352 | 122*70*104 | 970 |
| LK444FS | 336 | 348 | 368 | 368 | 133*70*104 | 1088 |
| LK444F | 364 | 384 | 400 | 400 | 133*70*104 | 1103 |
| LK544C | 420 | 440 | 465 | 475.2 | 138*80*115 | 1213 |
| LK544D | 460 | 475 | 500 | 515 | 138*80*115 | 1363 |
| LK544E/S | 510.4 | 536 | 552 | 560 | 138*80*115 | 1410 |
| LK544E | 545 | 570 | 585 | 600 | 138*80*115 | 1459 |
| LK544FS | 560 | 588 | 605 | 610 | 149*80*115 | 1580 |
| LK544F | 590 | 620 | 640 | 660 | 149*80*115 | 1632 |
| LK634B | 648 | 684 | 720 | 750 | 178*97*133 | 1866 |
| LK634C | 692 | 733 | 770 | 800 | 178*97*133 | 1950 |
| LK634D | 789 | 834 | 875 | 910.4 | 178*97*133 | 2002 |
| LK634E | 866 | 916 | 960 | 1000 | 178*97*133 | 2142 |
| LK634F | 963 | 1019 | 1069 | 1112 | 178*97*133 | 2375 |
| LK634G | 1048 | 1109 | 1164 | 1210 | 186*97*133 | 2721 |
| LK734A | 1100 | 1200 | 1208 | 1220 | 186*105*149 | 2780 |
| LK734B | 1220 | 1300 | 1324 | 1352 | 186*105*149 | 2790 |
| LK734C | 1364 | 1452 | 1484 | 1512 | 186*105*149 | 3025 |
| LK734D | 1452 | 1548 | 1580 | 1612 | 215*101*159 | 3320 |
| LK734E | 1656 | 1768 | 1804 | 1840 | 215*101*159 | 3585 |
| LK734F | 1876 | 2000 | 2040 | 2080 | 220*101*159 | 3850 |
| LK734G | 1936 | 2028 | 2100 | 2200 | 220*101*159 | 4090 |
| LK734H | 2200 | 2350 | 2433 | 2472 | 220*101*159 | 4580 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
