URL: https://jprorwxhjkqjlj5q-static.micyjz.com/LG180WP-aidlpBpjKopllSRjjmjjqqkiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | WP10D238E200
| Weichai Generator | Prime Power: 184KW/230KVA
| LG180WP | Standby Power: 202.4KW/253KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
WEICHAI Series
| 20KVA--600KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG180WP
| Model | LG180WP
Alternator
| Rated prime power | kva | 230
| Model | LONGKAI | LK274J
| Rated standard power | kva | 253
| STAMFORD | UCI274J
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 332
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | 96
| Wiring Type | 3 Phase | 4 wire, Y
type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | WP10D238E200
| Frequency | Hz | 50
| Aspiration | Turbocharged and aftercooled
| Prime power | KW | 184
| Fuel system | mechanical pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 9.7
| Protection Grade | IP 23
| Bore*Stroke | mm | 126*130
| Insulation grade | H/H
| Compression ratio | 17:01
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 216
| Model | DSE6120MK3
| Governor type | Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | litre/sec | 1084
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 600
Voltage regulator frequency regulator
| Max back pressure | kPa | 6±0.5
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3.5
| Combustion volume | kPa
/
| Air flow | litre/sec | 1047
Fuel System
| 100% load(Prime power) | L/h | 46.0
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 480
Lubrication System
| Oil capacity | L | 24
| Oil consumption | g/kwh | 0.2
| Oil pressure | kPa | 300-550
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 22
Synchronising control modules
| Thermostat operation range | ℃ | 71-82
Power output cabinet
| Max water temperature | ℃ | 98
| Fuan Longkai Power | Co., Ltd.
| ▏ | Web:
www.longkaipower.com
| Standard Features | Unit
| Dimensions(Basic | unit)
| Engine(WEICHAI GROUP) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 2850*1040*1580
| User manual | ●
| Weight | kg | 1850
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
Silent Type
| Switch box | ○
| L*W*H | mm | 3820*1280*1900
| Standard: ● | Options:○
| Weight | kg | 2900
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 4900*2100*950
| Max loading Weight | kg | 3300
More information, pls refer to our web-site: www.longkaipower.com
Manufacturer reserves the right to make changes in model, technical specification, color, equipment and accessories without notice.
