URL: https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400WP-aidlpBpjKopllSRjjmjjqmiiq.pdf
Accessed: 2026-10-29
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | WP13D490E310
| Weichai Generator | Prime Power: 400KW/500KVA
| LG400WP | Standby Power: 440KW/550KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
WEICHAI Series
| 20KVA--600KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG400WP
| Model | LG400WP
Alternator
| Rated prime power | kva | 500
| Model | LONGKAI | LK544D
| Rated standard power | kva | 550 | STAMFORD HCI544D-S5L1D-C4/S5L1S-C4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 722
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | WP13D490E310
| Frequency | Hz | 50
| Aspiration | Turbocharged and aftercooled
| Prime power | KW | 440
| Fuel system | mechanical pump
| Exciter Type | Brushless, self-excitation
| No. cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 12.54
| Protection Grade | IP 23
| Bore*Stroke | mm | 127*165
| Insulation grade | H/H
| Compression ratio | 15
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 450
| Model | DSE6120MK3
| Governor type | mechanical
| speed governors | Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 2428
High Engine Temperature and Overspeed.
| Exhause gas temp | °F (°C) | 580
Voltage regulator frequency regulator
| Max back pressure | in Hg | 12
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3.5
| Combustion volume | L/s
/
| Air flow | L/sec | 2336
Fuel System
| 100% load(Prime power) | L/h | 97.7
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 780
Lubrication System
| Oil capacity | L | 30
| Oil consumption | g/kwh | 0.2
| Oil pressure | kPa | 330-550
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 25
Synchronising control modules
| Thermostat operation range | ℃ | 76-88
Power output cabinet
| Max water temperature | ℃ | 98
| Fuan Longkai Power | Co., Ltd.
| ▏ | Web:
www.longkaipower.com
| Standard Features | Unit
| Dimensions(Basic | unit)
| Engine(WEICHAI GROUP) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 3350*1150*1800
| User manual | ●
| Weight | kg | 4100
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 4520*1620*2350
| Weight | kg | 2900
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical specification, color, equipment and accessories | without notice.
