URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG1100WP-aidlrBpjKopllSRjjkjipojiq.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | 12M33D1320E200
| Weichai Generator | Prime Power: 1100W/1375KVA
| LG1100WP | Standby Power: 1210W/1512KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Weichai Baudouin Series
| 500KVA--42000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG1100WP
| Model | LG1100WP
Alternator
| Rated prime power | kva | 1375
| Model | LONGKAI | LK734B
| Rated standard power | kva | 1512 | STAMFORD PI734B-S6L1D-H4
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 1985
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤103
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | 12M33D1320E200
| Frequency | Hz | 50
| Aspiration | Turbocharging and intercooling
| Prime power | KW | 1120
| Fuel system | Mechanical Pump+Electronic Speed Governor
| Exciter Type | Brushless, self-excitation
| No. cylinders | V 12
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 39.2
| Protection Grade | IP 23
| Bore*Stroke | mm | 150*185
| Insulation grade | H/H
| Compression ratio | 15:01
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 1200
| Model | DSE6120MK3
| Governor type | EFC Electrical
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 7315.4
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 550
Voltage regulator frequency regulator
| Max back pressure | kPa | 7.5
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3
| Combustion volume | kPa
/
| Air flow | L/s | 7038
Fuel System
| 100% load(Prime power) | L/h | 268.6
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 2500
| (External | Fuel Tank)
Lubrication System
| Oil capacity | L | 117
| Oil consumption | g/kwh | 0.3
| Oil pressure | kPa | 400-650
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 83
Synchronising control modules
| Thermostat operation range | ℃ | 80-92
Power output cabinet
| Max water temperature | ℃ | 103
| Fuan Longkai Power | Co., Ltd.
| ▏ | Web:
www.longkaipower.com
| Standard Features | Unit
| Dimensions(Basic | unit)
| Engine(Weichai Baudouin) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 5800*2090*2600
| User manual | ●
| Weight | kg | 10500
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○ | Silent Type(Standard 40'ft
container)
| Standard: ● | Options:○
| L*W*H | mm | 12192*3438*2591
| Weight | kg | 18900
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
More information, pls refer to our web-site: www.longkaipower.com
Manufacturer reserves the right to make changes in model, technical specification, color, equipment and accessories without notice.
