URL: https://rororwxhjkqjlj5q-static.micyjz.com/LG2400WP-aidloBpjKopllSRjjkjipikio.pdf
Accessed: 2026-11-03
From: https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html

| POWER YOUR FUTURE | 16M55D2900E310
| Weichai Generator | Prime Power: 2400KW/3000KVA
| LG2400WP | Standby Power: 2640KW/3300KVA
GENERATING POWER SOLUTIONS
Increased availability for new operations
Reliable, robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site, the
generator will be ready to run: “peace of
mind” operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installation.
Reduced service & maintenance costs
Longer service intervals.
Quicker and more efficient service jobs.
Premium resale value
Designed and built to last.
Weichai Baudouin Series
| 500KVA--42000KVA | FUAN LONGKAI POWER CO.,LTD.
Headquarters:
Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Fujian,China
| Tel:+86-0593-6309773 | Fax:+86-0593-6586988
E-mail: sales@longkaipower.com
Web: www.longkaipower.com
| Technical Data | LG2400WP
| Model | LG2400WP
Alternator
| Rated prime power | kva | 3000
| Model | LONGKAI | LK734HG
| Rated standard power | kva | 3300
| STAMFORD | /
| Rated voltage line to line | V | 400/230
| Phase | 3
| Rated current | A | 4330
| Voltage | V | 400/230
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Weichai | Power factor | 0.8
| Model | 16M55D2900E310
| Frequency | Hz | 50
| Aspiration | Turbocharging and intercooling
| Prime power | KW | 2470
| Fuel system | Mechanical Pump+Electronic Speed Governor
| Exciter Type | Brushless, self-excitation
| No. cylinders | V16
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 87.5
| Protection Grade | IP 23
| Bore*Stroke | mm | 180*215
| Insulation grade | H/H
| Compression ratio | 16.5:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1500
Controller-DEEPSEA
| Rated net power(with | fan)
| Kw | 2420
| Model | DSE6120MK3
| Governor type | ECU
Protective functions:
| Start Motor | V | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | litre/sec | 12962
High Engine Temperature and Overspeed.
| Exhause gas temp | ℃ | 720
Voltage regulator frequency regulator
| Max back pressure | kPa | 5
Emergency stop
Start failure
Aspiration System
| Max inlet pressure | kPa | ≤3
| Combustion volume | m³/min
/
| Air flow | litre/sec | 12450
Fuel System
| 100% load(Prime power) | L/h | 553
| 75% load(Prime power) | L/h
/
| 50% load(Prime power) | L/h
| / | Control Module Options
| Fuel tank capacity | L | 4500
Lubrication System
| Oil capacity | L | 350
| Oil consumption | g/kwh | 0.4
| Oil pressure | kPa | 400-650
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
functions
| Cooling System | ATS auto load transfer screen
| Coolant capacity | L | 89.2
Synchronising control modules
| Thermostat operation range | ℃ | 44-56
Power output cabinet
| Max water temperature | ℃ | 103
| Fuan | Longkai Power
| Co., | Ltd.
| ▏ | Web: www.longkaipower.com
| Standard Features | Unit
Dimensions(Basic unit)
| Engine(Weichai Baudouin) | ●
| Radiator 50°C max,fans are driven by bel | ●
| 24V charge alternator | ●
Alternator: single bearing alternator IP23,
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter, oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 24V batteries, rac and cable | ●
| Exhaust system(Ripple flex exhaust pipe, | Open Type
| exhaust siphon, flange, muffler | ●
| L*W*H | mm | 1850*800*1160
| User manual | ●
| Weight | kg | 800
Options
| Battery charge | ○
| Engine heater | ○
| Alternator heater | ○
| PMG | ○
| Water oil separator | ○
| Daily fuel tank | ○
| Remote control panel | ○
| Automatic transfer switch/ATS | ○
| Switch box | ○
Silent Type
| Standard: ● | Options:○
| L*W*H | mm | 6500*2850*3290
| Weight | kg
Warranty*
Weichai Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000 hours
(whichever occurs first).
Trailer Option
| L*W*H | mm | 40HQ*
| Max loading weight | kg
More information, pls refer to our web-site: www.longkaipower.com
| Manufacturer reserves the right to make changes in model, technical | specification, color, equipment and accessories
without notice.
