URL: https://www.longkaipower.com/LG-X-Serial-Powered-by-FAWDE-pd41708243.html
Accessed: 2026-10-28

LG-X Serial Powered by FAWDE from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-X Serial Powered by FAWDE &raquo; LG-X Serial Powered by FAWDE
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
RELATED PRODUCTS
Generating set 9KVA—3,300KVA open type
loading
LG-X Serial Powered by FAWDE
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG12X | 17 | 13 | 15 | 12 | 4DW81-23D-YFD10W | OP1500*750*1030 | AT2008*900*1130 |
| LG16X | 22 | 18 | 20 | 16 | 4DW91-29D-YFD10W | OP1500*750*1030 | AT2008*900*1130 |
| LG20X | 28 | 22 | 25 | 20 | 4DW92-35D-YFD10W | OP1500*750*1030 | AT2008*900*1130 |
| LG24XHMS | 33 | 26 | 30 | 24 | 4DW92-39D-HMS20W | OP1500*750*1030 | AT2008*900*1130 |
| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |
| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |
| LG30X | 41 | 33 | 38 | 30 | 4DX22-50D-YFD10W | OP1700*750*1100 | AT2388*1000*1450 |
| LG31XHMS | 43 | 34 | 39 | 31 | 4DX21-53D-HMS20W | OP1700*750*1100 | AT2288*950*1280 |
| LG40XHMS | 55 | 44 | 50 | 40 | 4DX22-65D-HMS20W | OP1700*750*1100 | AT2388*1000*1450 |
| LG40X | 55 | 44 | 50 | 40 | 4DX23-65D-YFD10W | OP1850*800*1150 | AT2388*1000*1450 |
| LG50XHMS | 69 | 55 | 63 | 50 | 4DX23-78D-HMS20W | OP1850*800*1150 | AT2538*1000*1450 |
| LG55X | 76 | 61 | 69 | 55 | 4110/125Z-09D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |
| LG68X | 94 | 75 | 85 | 68 | CA4F2-12D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |
| LG80X | 110 | 88 | 100 | 80 | 6CDF2D-14D-YFD10W | OP2250*880*1300 | AT2688*1080*1450 |
| LG100X | 138 | 110 | 125 | 100 | CA6DF2-17D-YFD10W | OP2450*950*1400 | AT3288*1130*1850 |
| LG120X | 165 | 132 | 150 | 120 | CA6DF2-19D-YFD11W | OP2450*950*1400 | AT3288*1130*1850 |
| LG150X | 206 | 165 | 188 | 150 | CA6DL1-24D-VP1GW | OP2850*1000*1750 | AT3588*1180*2150 |
| LG180X | 248 | 198 | 225 | 180 | CA6DL2-27D | OP2850*1000*1750 | AT3588*1180*2150 |
| LG200X | 275 | 220 | 250 | 200 | CA6DL2-30D | OP2850*1000*1750 | AT3588*1180*2150 |
| LG250X | 344 | 275 | 313 | 250 | CA6DM2J-39D | OP3200*1150*1850 | AT3988*1400*2250 |
| LG270X | 371 | 297 | 338 | 270 | CA6DM2J-41D | OP3200*1150*1850 | AT3988*1400*2250 |
| LG300X | 413 | 330 | 375 | 300 | CA6DM3J-48D | OP3350*1150*1900 | AT4218*1400*2250 |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG16X | 22 | 18 | 20 | 16 | 4DW81-28D-YFD10W | OP1500*750*1050 | AT2008*900*1130 |
| LG23X | 32 | 25 | 29 | 23 | 4DW91-38D-YFD10W | OP1500*750*1050 | AT2008*900*1130 |
| LG25X | 34 | 27 | 31 | 25 | 4DW92-42D-YFD10W | OP1500*750*1050 | AT2008*900*1130 |
| LG27X | 36 | 29 | 33 | 27 | 4DW92-45D-HMS20W | OP1500*750*1050 | AT2008*900*1130 |
| LG27X | 36 | 29 | 33 | 27 | 4DW93-45DT | OP1500*750*1050 | AT2288*950*1280 |
| LG30X | 41 | 33 | 38 | 30 | 4DW93-50D-YFD10W | OP1500*750*1050 | AT2288*950*1280 |
| LG32X | 44 | 35 | 40 | 32 | 4DX21-53D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |
| LG35X | 48 | 39 | 44 | 35 | 4DX21-61D-HMS20W | OP1700*750*1100 | AT2288*950*1280 |
| LG36X | 50 | 40 | 45 | 36 | 4DX22-60D-YFD10W | OP1700*750*1100 | AT2388*1000*1450 |
| LG44X | 61 | 48 | 55 | 44 | 4DX22-75D-HMS20W | OP1700*750*1100 | AT2388*1000*1450 |
| LG52X | 72 | 57 | 65 | 52 | 4DX23-82D-YFD10W | OP1850*800*1150 | AT2388*1000*1450 |
| LG56X | 77 | 62 | 70 | 56 | 4DX23-90D-HMS20W | OP1850*800*1150 | AT2538*1000*1450 |
| LG65X | 89 | 72 | 81 | 65 | 4110/125z-11D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |
| LG83X | 115 | 91 | 104 | 83 | CA4DF2-14D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |
| LG100X | 138 | 110 | 125 | 100 | CA6DF2D-16D-YFD10W | OP2250*880*1300 | AT2688*1080*1450 |
| LG115X | 158 | 127 | 144 | 115 | CA6DF2-18D-YFD10W | OP2450*950*1400 | AT3288*1130*1850 |
| LG130X | 180 | 143 | 163 | 130 | CA6DF-21D-YFD10W | OP2450*950*1400 | AT3288*1130*1850 |
| LG170X | 235 | 187 | 213 | 170 | CA6DL1-27D | OP2850*1000*1750 | AT3588*1180*2150 |
| LG200X | 275 | 220 | 250 | 200 | CA6DL2-32D | OP2850*1000*1750 | AT3588*1180*2150 |
| LG270X | 371 | 297 | 338 | 270 | CA6DM2J-42D | OP3200*1150*1850 | AT3988*1400*2250 |
| LG320X | 440 | 352 | 400 | 320 | CA6DM3J-48D | OP3350*1150*1900 | AT4218*1400*2250 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
