URL: https://www.longkaipower.com/LG-P-Serial-Powered-by-PERKINS-pd44438243.html
Accessed: 2026-10-28

LG-P Serial Powered by PERKINS from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-P Serial Powered by PERKINS &raquo; LG-P Serial Powered by PERKINS
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-P Serial Powered by PERKINS
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG7P | 10 | 8 | 9 | 7 | 403A-11G1 | OP1500*750*1030 | AT1808*850*1130 |
| LG7P | 10 | 8 | 9 | 7 | 403D-11G | OP1500*750*1030 | AT1808*850*1130 |
| LG10P | 14 | 11 | 13 | 10 | 403D-15G | OP1500*750*1030 | AT1808*850*1130 |
| LG10P | 14 | 11 | 13 | 10 | 403A-15G1 | OP1500*750*1030 | AT1808*850*1130 |
| LG12P | 17 | 13 | 15 | 12 | 403A-15G2 | OP1500*750*1030 | AT1808*850*1130 |
| LG16P | 22 | 18 | 20 | 16 | 404A-22G1 | OP1500*750*1030 | AT2008*900*1130 |
| LG16P | 22 | 18 | 20 | 16 | 404D-22G | OP1500*750*1030 | AT2008*900*1130 |
| LG22P | 30 | 24 | 27 | 22 | 404D-22TG | OP1500*750*1100 | AT2008*900*1130 |
| LG24P | 33 | 26 | 30 | 24 | 1103A-33G | OP1700*750*1190 | AT2388*1000*1450 |
| LG36P | 50 | 40 | 45 | 36 | 1103A-33TG1 | OP1700*750*1190 | AT2388*1000*1450 |
| LG48P | 66 | 53 | 60 | 48 | 1103A-33TG2 | OP1700*750*1190 | AT2388*1000*1450 |
| LG52P | 72 | 57 | 65 | 52 | 1104A-44TG1 | OP1900*800*1250 | AT2688*1080*1450 |
| LG64P | 88 | 70 | 80 | 64 | 1104A-44TG2 | OP1900*800*1250 | AT2688*1080*1450 |
| LG64P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | OP1900*800*1250 | AT2688*1080*1450 |
| LG80P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | OP1900*800*1250 | AT2688*1080*1450 |
| LG108P | 150 | 120 | 135 | 108 | 1106A-70TG1 | OP2250*880*1350 | AT3288*1130*1850 |
| LG120P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | OP2250*880*1350 | AT3288*1130*1850 |
| LG144P | 198 | 158 | 180 | 144 | 1106A-70TAG3 | OP2450*950*1450 | AT3588*1180*2150 |
| LG160P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | OP2450*950*1450 | AT3588*1180*2150 |
| LG160P | 220 | 176 | 200 | 160 | 1206A-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG160P | 220 | 176 | 200 | 160 | 1206D-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG184P | 253 | 202 | 230 | 184 | 1206D-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG184P | 253 | 202 | 230 | 184 | 1206A-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG200P | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG200P | 275 | 220 | 250 | 200 | 1206D-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG240P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | OP2850*1000*1750 | AT3888*1350*1950 |
| LG245P | 337 | 270 | 306 | 245 | 1706A-E93TAG1 | OP2850*1000*1750 | AT4218*1400*2250 |
| LG280P | 385 | 308 | 350 | 280 | 1706A-E93TAG2 | OP2850*1000*1750 | AT4218*1400*2250 |
| LG280P | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | OP3350*1150*2050 | AT4218*1400*2250 |
| LG320P | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | OP3350*1150*2050 | AT4218*1400*2250 |
| LG364P | 500 | 400 | 455 | 364 | 2506C-E15TAG1 | OP3500*1150*2180 | AT4588*1600*2500 |
| LG400P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | OP3500*1150*2180 | AT4588*1600*2500 |
| LG480P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | OP3600*1300*2200 | AT4888*1800*2500 |
| LG520P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | OP3600*1300*2200 | AT4888*1800*2500 |
| LG600P | 825 | 660 | 750 | 600 | 4006-23TAG2A | OP4100*1750*2150 | 20FT |
| LG640P | 880 | 704 | 800 | 640 | 4006-23TAG3A | OP4100*1750*2150 | 20FT |
| LG720P | 990 | 792 | 900 | 720 | 4008TAG1A | OP4700*2150*2250 | 20FT |
| LG820P | 1128 | 902 | 1025 | 820 | 4008TAG2A | OP4700*2150*2250 | 20FT |
| LG820P | 1128 | 902 | 1025 | 820 | 4008TAG2 | OP4700*2150*2250 | 20FT |
| LG900P | 1238 | 990 | 1125 | 900 | 4008-30TAG3 | OP4700*2150*2250 | 20FT |
| LG1000P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | OP5000*1800*2400 | 40HQ |
| LG1080P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | OP5000*2000*2400 | 40HQ |
| LG1200P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | OP5000*2200*2450 | 40HQ |
| LG1350P | 1856 | 1485 | 1688 | 1350 | 4012-46TAG3A | OP5000*2200*2750 | 40HQ |
| LG1480P | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | OP5800*2800*3400 | 40HQX |
| LG1600P | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | OP5800*2800*3400 | 40HQX |
| LG1800P | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | OP5800*2800*3400 | 40HQX |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG9P | 12 | 10 | 11 | 9 | 403D-11G | OP1500*750*1050 | AT1808*850*1130 |
| LG9P | 12 | 10 | 11 | 9 | 403A-11G1 | OP1500*750*1050 | AT1808*850*1130 |
| LG12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130 |
| LG12P | 17 | 13 | 15 | 12 | 403A-15G1 | OP1500*750*1050 | AT1808*850*1130 |
| LG12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130 |
| LG14P | 20 | 15 | 18 | 14 | 403A-15G2 | OP1500*750*1050 | AT1808*850*1130 |
| LG19P | 26 | 21 | 24 | 19 | 404A-22G1 | OP1500*750*1050 | AT2008*900*1130 |
| LG19P | 26 | 21 | 24 | 19 | 404D-22G | OP1500*750*1050 | AT2008*900*1130 |
| LG26P | 36 | 29 | 33 | 26 | 404D-22TG | OP1500*750*1100 | AT2008*900*1130 |
| LG30P | 41 | 33 | 38 | 30 | 404D-22TAG | OP1500*750*1100 | AT2008*900*1130 |
| LG61P | 84 | 67 | 76 | 61 | 1104A-44TG1 | OP1900*800*1250 | AT2688*1080*1450 |
| LG72P | 99 | 79 | 90 | 72 | 1104C-44TAG1 | OP1900*800*1250 | AT2688*1080*1450 |
| LG73P | 100 | 80 | 91 | 73 | 1104A-44TG2 | OP1900*800*1250 | AT2688*1080*1450 |
| LG92P | 127 | 101 | 115 | 92 | 1104C-44TAG2 | OP1900*800*1250 | AT2688*1080*1450 |
| LG122P | 168 | 134 | 153 | 122 | 1106A-70TG1 | OP2250*880*1350 | AT3288*1130*1850 |
| LG135P | 188 | 150 | 170 | 135 | 1106A-70TAG2 | OP2250*880*1350 | AT3288*1130*1850 |
| LG158P | 217 | 174 | 200 | 158 | 1106A-70TAG3 | OP2450*950*1450 | AT3588*1180*2150 |
| LG176P | 242 | 194 | 220 | 176 | 1206A-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG176P | 242 | 194 | 220 | 176 | 1206D-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG200P | 275 | 220 | 250 | 200 | 1206D-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG200P | 275 | 220 | 250 | 200 | 1206A-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG220P | 303 | 242 | 275 | 220 | 1206A-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG220P | 303 | 242 | 275 | 220 | 1206D-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |
| LG600P | 825 | 660 | 750 | 600 | 4006-23TAG2A | OP4100*1750*2150 | 20FT |
| LG675P | 928 | 743 | 844 | 675 | 4006-23TAG3A | OP4100*1750*2150 | 20FT |
| LG800P | 1100 | 880 | 1000 | 800 | 4008TAG2 | OP4700*2150*2250 | 20FT |
| LG1000P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | OP5000*1800*2400 | 40HQ |
| LG1100P | 1513 | 1210 | 1375 | 1100 | 4012-46TWG3A | OP5000*2000*2400 | 40HQ |
| LG1200P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | OP5000*2200*2450 | 40HQ |
| LG1350P | 1856 | 1485 | 1688 | 1350 | 4012-46TAG3A | OP5000*2200*2750 | 40HQ |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
