URL: https://www.longkaipower.com/LG-D-Serial-Powered-by-DEUTZ-pd48138243.html
Accessed: 2026-10-28

LG-D Serial Powered by DEUTZ from China manufacturer - Longkai
Home
Diesel Generator
Industrial Diesel Generator
Silent Generator
Containerized Generator
Portable Diesel Generator
Products
About Us
Support
Case
Download
FAQ
Solutions
Bank
Buildings
Hospital
Mine
Oilfield
Outdoor Engineering
Telecommunications
News
Contact Us
Industrial Generators
English
简体中文
العربية
Pусский
Español
Português
 +86 593 6309773
 sales@longkaipower.com
Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
15959319622
Email
You are here: Home &raquo; Products &raquo; Industrial Generator &raquo; LG-D Serial Powered by DEUTZ &raquo; LG-D Serial Powered by DEUTZ
PRODUCT CATEGORY
Diesel Generator
Industrial Generator LG-BD Serial Powered by Baudouin
LG-C Serial Powered by CUMMINS
LG-D Serial Powered by DEUTZ
LG-DS Serial Powered by Doosan
LG-I Serial Powered by ISUZU
LG-KF Serial Powered by RICARDO
LG-P Serial Powered by PERKINS
LG-SD serial Powered by SDEC
LG-WP Serial Powered by WEICHAI
LG-X Serial Powered by FAWDE
LG-YD Serial Powered by YANGDONG
LG-YTO Serial Powered by YTO
LG-YC Serials Powered by YUCHAI
LG-M Serials Powered by Mitsubishi
Silent Generator
Containerized Generator
Lighting Tower
Alternator
ATS AND SYNCHRONIZED SYSTEM
loading
LG-D Serial Powered by DEUTZ
Share to:
| Availability: |
| |
| Quantity: |
| | |
| |
|
Inquire
| |
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG16D | 22 | 18 | 20 | 16 | BFM3 G1 | OP1700*750*1050 | AT2188*900*1280 |
| LG24D | 33 | 26 | 30 | 24 | BFM3 G2 | OP1700*750*1050 | AT2188*900*1280 |
| LG34D | 47 | 37 | 43 | 34 | BFM3T | OP1700*750*1050 | AT2288*950*1280 |
| LG40D | 55 | 44 | 50 | 40 | BFM3C | OP1850*800*1150 | AT2288*950*1280 |
| LG50D | 70 | 55 | 63 | 50 | BF4M2012 | OP1900*800*1170 | AT2538*1000*1450 |
| LG60D | 83 | 66 | 75 | 60 | BF4M2012C G1 | OP1900*800*1200 | AT2688*1080*1450 |
| LG80D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | OP2250*880*1500 | AT2938*1080*1690 |
| LG80D | 110 | 88 | 100 | 80 | BF4M1013EC G2 | OP2250*880*1500 | AT2938*1080*1690 |
| LG100D | 138 | 110 | 125 | 100 | BF4M1013FC | OP2250*880*1500 | AT2938*1080*1690 |
| LG120D | 165 | 132 | 150 | 120 | BF6M1013EC G1 | OP2500*980*1520 | AT3288*1130*1850 |
| LG120D | 165 | 132 | 150 | 120 | BF6M1013EC G2 | OP2500*980*1520 | AT3288*1130*1850 |
| LG140D | 193 | 154 | 175 | 140 | BF6M1013FC G2 | OP2650*1050*1650 | AT3588*1180*2150 |
| LG160D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | OP2650*1050*1650 | AT3588*1180*2150 |
| LG180D | 250 | 200 | 225 | 180 | BF6M1015-LA GA | OP3200*1150*1800 | AT3988*1400*2250 |
| LG200D | 275 | 220 | 250 | 200 | TCD8.0 | OP2650*1050*1650 | AT3588*1180*2150 |
| LG200D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | OP3200*1150*1800 | AT3988*1400*2250 |
| LG220D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | OP3200*1150*1800 | AT3988*1400*2250 |
| LG250D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | OP3200*1150*1800 | AT3988*1400*2250 |
| LG280D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | OP3300*1350*1850 | AT4388*1650*2350 |
| LG300D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | OP3300*1350*1850 | AT4588*1600*2500 |
| LG350D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | OP3300*1350*1850 | AT4588*1600*2500 |
| LG360D | 500 | 400 | 450 | 360 | BF8M1015C-LA G2 | OP3300*1350*1850 | AT4588*1600*2500 |
| LG380D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | OP3300*1350*1850 | AT4588*1600*2500 |
| LG400D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | OP3300*1350*1850 | AT4588*1600*2500 |
| LG410D | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | OP3300*1350*1850 | AT4588*1600*2500 |
| LG420D | 580 | 462 | 525 | 420 | BF8M1015CP-LA G4 | OP3700*1700*2200 | AT4588*1600*2500 |
| LG450D | 620 | 495 | 563 | 450 | BF8M1015CP-LA G5 | OP3700*1700*2200 | AT4888*1800*2500 |
| LG550D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | OP3700*1700*2200 | AT5280*2100*2500 |
| LG600D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | OP3700*1700*2200 | AT5280*2100*2500 |
| Air cooled
| LG10DA | 14 | 11 | 13 | 10 | F2L912 | OP1850*800*1160 | AT2008*900*1130 |
| LG20DA | 28 | 22 | 25 | 20 | F3L912 | OP1700*750*1050 | AT2188*900*1280 |
| LG24DA | 33 | 26 | 30 | 24 | F4L912 | OP1700*750*1050 | AT2188*900*1280 |
| LG30DA | 41 | 33 | 38 | 30 | F4L913 | OP1700*750*1050 | AT2288*950*1280 |
| LG32DA | 44 | 35 | 40 | 32 | F4L912T | OP1850*800*1150 | AT2288*950*1280 |
| LG40DA | 55 | 44 | 50 | 40 | F6L912 | OP1900*800*1200 | AT2688*1080*1450 |
| LG45DA | 62 | 50 | 56 | 45 | F6L913 | OP1900*800*1200 | AT2688*1080*1450 |
| LG50DA | 70 | 55 | 63 | 50 | F6L912T | OP1900*800*1200 | AT2688*1080*1450 |
| LG50DA | 70 | 55 | 63 | 50 | BF4L913 | OP1900*800*1200 | AT2688*1080*1450 |
| LG75DA | 103 | 83 | 94 | 75 | BF6L913ADG | OP2250*880*1500 | AT2938*1080*1690 |
| LG96DA | 132 | 106 | 120 | 96 | BF6L913CADG | OP2250*880*1500 | AT2938*1080*1690 |
| LG100DA | 138 | 110 | 125 | 100 | F8L413F | OP2500*980*1520 | AT3288*1130*1850 |
| LG120DA | 165 | 132 | 150 | 120 | BF8L513 | OP2500*980*1520 | AT3288*1130*1850 |
| LG150DA | 206 | 165 | 188 | 150 | BF8L513C | OP2650*1050*1650 | AT3588*1180*2150 |
| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| LG21D | 29 | 23 | 26 | 21 | BFM3 G1 | OP1700*750*1050 | AT2188*900*1280 |
| LG29D | 40 | 32 | 36 | 29 | BFM3 G2 | OP1700*750*1050 | AT2188*900*1280 |
| LG40D | 55 | 44 | 50 | 40 | BFM3T | OP1700*750*1050 | AT2288*950*1280 |
| LG50D | 69 | 55 | 63 | 50 | BFM3C | OP1850*800*1150 | AT2288*950*1280 |
| LG56D | 77 | 62 | 70 | 56 | BF4M2012 | OP1900*800*1170 | AT2538*1000*1450 |
| LG70D | 96 | 77 | 88 | 70 | BF4M2012C G1 | OP1900*800*1200 | AT2688*1080*1450 |
| LG87D | 120 | 96 | 109 | 87 | BF4M2012C G2 | OP1900*800*1200 | AT2688*1080*1450 |
| LG94D | 129 | 103 | 118 | 94 | BF4M1013EC G1 | OP2250*880*1500 | AT2938*1080*1690 |
| LG105D | 144 | 116 | 131 | 105 | BF4M1013EC G2 | OP2250*880*1500 | AT2938*1080*1690 |
| LG110D | 151 | 121 | 138 | 110 | BF4M1013FC | OP2250*880*1500 | AT2938*1080*1690 |
| LG134D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | OP2500*980*1520 | AT3288*1130*1850 |
| LG152D | 209 | 167 | 190 | 152 | BF6M1013EC G2 | OP2500*980*1520 | AT3288*1130*1850 |
| LG168D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | OP2650*1050*1650 | AT3588*1180*2150 |
| LG183D | 252 | 201 | 229 | 183 | BF6M1013FC G3 | OP2650*1050*1650 | AT3588*1180*2150 |
| LG200D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | OP3100*1100*2000 | AT3988*1400*2250 |
| LG220D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | OP3100*1100*2001 | AT3988*1400*2250 |
| LG250D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | OP3100*1100*2002 | AT3988*1400*2250 |
| LG280D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | OP3100*1100*2003 | AT3988*1400*2250 |
| LG290D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | OP3400*1350*2200 | AT4388*1650*2350 |
| LG320D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | OP3700*1700*2200 | AT4588*1600*2500 |
| LG350D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1B | OP3700*1700*2201 | AT4588*1600*2500 |
| LG380D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | OP3700*1700*2202 | AT4588*1600*2500 |
| LG400D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2B | OP3700*1700*2203 | AT4588*1600*2500 |
| LG450D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | OP3700*1700*2204 | AT4588*1600*2500 |
| LG550D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | OP4100*2000*2250 | AT5280*2100*2500 |
| LG600D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | OP4100*2000*2250 | AT5280*2100*2500 |
Previous:
Next:
ABOUT LONGKAI POWER
Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China. The factory of Longkai, occupying a total space of 46,000 ㎡, is located in Fuan City, Fujian Province, China.
PRODUCT CATEGORY
Industrial Generator
Alternator
Lighting Tower
Containerized Generator
CONTACT US
 Add: Wei 5 Road, Tiehu Industrial Zone, Fuan, Ningde, China
 Tel: +86 593 6309773
 sales@longkaipower.com
 Fax: +86 593 6586988
Copyright  2021 Fuan Longkai Power Co.,Ltd. Support by Leadong 闽ICP备13009892号-1
